<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Lines · Distribution System Model and Data Specification</title><meta name="title" content="Lines · Distribution System Model and Data Specification"/><meta property="og:title" content="Lines · Distribution System Model and Data Specification"/><meta property="twitter:title" content="Lines · Distribution System Model and Data Specification"/><meta name="description" content="Documentation for Distribution System Model and Data Specification."/><meta property="og:description" content="Documentation for Distribution System Model and Data Specification."/><meta property="twitter:description" content="Documentation for Distribution System Model and Data Specification."/><meta property="og:url" content="https://distribution-system-opt.github.io/math-and-data-model-specifications/spec/line/"/><meta property="twitter:url" content="https://distribution-system-opt.github.io/math-and-data-model-specifications/spec/line/"/><link rel="canonical" href="https://distribution-system-opt.github.io/math-and-data-model-specifications/spec/line/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../../">Distribution System Model and Data Specification</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Foundations</span><ul><li><a class="tocitem" href="../">Overview</a></li><li><a class="tocitem" href="../scope/">Background &amp; scope</a></li><li><a class="tocitem" href="../notation/">Notation</a></li><li><a class="tocitem" href="../data-format/">Data input formatting</a></li><li><a class="tocitem" href="../grounding/">Grounding</a></li><li><a class="tocitem" href="../example/">Worked example</a></li><li><a class="tocitem" href="../metadata/">Document metadata</a></li></ul></li><li><span class="tocitem">Components</span><ul><li><a class="tocitem" href="../bus/">Buses</a></li><li class="is-active"><a class="tocitem" href>Lines</a><ul class="internal"><li><a class="tocitem" href="#1.-Data-model"><span>1. Data model</span></a></li><li><a class="tocitem" href="#2.-Input-symbols"><span>2. Input symbols</span></a></li><li><a class="tocitem" href="#3.-Variables"><span>3. Variables</span></a></li><li><a class="tocitem" href="#4.-Equality-constraints"><span>4. Equality constraints</span></a></li><li><a class="tocitem" href="#5.-Inequality-constraints"><span>5. Inequality constraints</span></a></li></ul></li><li><a class="tocitem" href="../switch/">Switches</a></li><li><a class="tocitem" href="../load/">Loads</a></li><li><a class="tocitem" href="../generator/">Generators</a></li><li><a class="tocitem" href="../shunt/">Shunts</a></li><li><a class="tocitem" href="../capacitor/">Capacitors</a></li><li><a class="tocitem" href="../source/">Voltage sources</a></li><li><a class="tocitem" href="../transformer/">Transformers</a></li></ul></li><li><a class="tocitem" href="../objective/">Objective &amp; feasibility</a></li><li><span class="tocitem">Reference</span><ul><li><a class="tocitem" href="../faq/">Modelling notes &amp; FAQ</a></li><li><a class="tocitem" href="../nomenclature/">Nomenclature</a></li><li><a class="tocitem" href="../references/">References</a></li><li><a class="tocitem" href="../../glossary/">Glossary</a></li></ul></li><li><span class="tocitem">Project</span><ul><li><a class="tocitem" href="../../contributing/">Contributing</a></li><li><a class="tocitem" href="../../changelog/">Changelog</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Components</a></li><li class="is-active"><a href>Lines</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Lines</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/distribution-system-opt/math-and-data-model-specifications" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/distribution-system-opt/math-and-data-model-specifications/blob/main/docs/src/spec/line.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Lines"><a class="docs-heading-anchor" href="#Lines">Lines</a><a id="Lines-1"></a><a class="docs-heading-anchor-permalink" href="#Lines" title="Permalink"></a></h1><p>A <strong>line</strong> is a multi-conductor power cable or overhead line, modelled as a nominal <span>$\Pi$</span> equivalent: a series impedance with a shunt admittance half-section at each end. Parts 1–5 state the foundational (physics) model. Symbols are defined in <a href="../notation/">Notation</a>.</p><p><img src="../assets/pi_model_4wire.svg" alt="Four-wire nominal Π-model of a line: a series impedance with a shunt admittance half-section at each end, both referenced to ground."/></p><h2 id="1.-Data-model"><a class="docs-heading-anchor" href="#1.-Data-model">1. Data model</a><a id="1.-Data-model-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Data-model" title="Permalink"></a></h2><p>A line is an entry of the top-level <code>line</code> object, keyed by its string ID <span>$\ell$</span>. It carries <strong>exactly one impedance source</strong>: either a referenced <code>linecode</code> (per-metre matrices scaled by <code>length</code>) <em>or</em> inline absolute matrices.</p><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: center">Unit</th><th style="text-align: center">Req.</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>bus_from</code>, <code>bus_to</code></td><td style="text-align: right">string</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right">Endpoint bus IDs <span>$i$</span>, <span>$j$</span></td></tr><tr><td style="text-align: right"><code>terminal_map_from</code></td><td style="text-align: right">string[]</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right">Conductor→terminal map at <code>bus_from</code>, <span>$\textcolor{purple}{\mathbf{N}_{\ell i}}$</span></td></tr><tr><td style="text-align: right"><code>terminal_map_to</code></td><td style="text-align: right">string[]</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right">Conductor→terminal map at <code>bus_to</code>, <span>$\textcolor{purple}{\mathbf{N}_{\ell j}}$</span></td></tr><tr><td style="text-align: right"><code>linecode</code></td><td style="text-align: right">string</td><td style="text-align: center">–</td><td style="text-align: center">(one-of)</td><td style="text-align: right">Linecode ID (per-metre matrices)</td></tr><tr><td style="text-align: right"><code>length</code></td><td style="text-align: right">number</td><td style="text-align: center">m</td><td style="text-align: center">(with <code>linecode</code>)</td><td style="text-align: right">Line length <span>$\textcolor{red}{L_\ell}$</span></td></tr><tr><td style="text-align: right"><code>R_series_k_j</code>, <code>X_series_k_j</code></td><td style="text-align: right">number</td><td style="text-align: center">Ω</td><td style="text-align: center">(one-of)</td><td style="text-align: right">Inline <strong>absolute</strong> series impedance entries</td></tr><tr><td style="text-align: right"><code>G_from_k_j</code>, <code>B_from_k_j</code></td><td style="text-align: right">number</td><td style="text-align: center">S</td><td style="text-align: center"></td><td style="text-align: right">Inline from-side shunt admittance entries</td></tr><tr><td style="text-align: right"><code>G_to_k_j</code>, <code>B_to_k_j</code></td><td style="text-align: right">number</td><td style="text-align: center">S</td><td style="text-align: center"></td><td style="text-align: right">Inline to-side shunt admittance entries</td></tr><tr><td style="text-align: right"><code>i_max</code></td><td style="text-align: right">number[]</td><td style="text-align: center">A</td><td style="text-align: center"></td><td style="text-align: right">Per-conductor current-magnitude limit (overrides linecode)</td></tr><tr><td style="text-align: right"><code>s_max</code></td><td style="text-align: right">number[]</td><td style="text-align: center">VA</td><td style="text-align: center"></td><td style="text-align: right">Per-conductor apparent-power limit (overrides linecode)</td></tr></table><p>The <code>oneOf</code> schema rule requires <strong>either</strong> <code>linecode</code> + <code>length</code> <strong>or</strong> at least <code>R_series_1_1</code> + <code>X_series_1_1</code> inline (and then <em>no</em> <code>linecode</code>).</p><h3 id="Linecode"><a class="docs-heading-anchor" href="#Linecode">Linecode</a><a id="Linecode-1"></a><a class="docs-heading-anchor-permalink" href="#Linecode" title="Permalink"></a></h3><p>A <code>linecode</code> <span>$c$</span> stores <strong>per-metre</strong> matrices shared across lines of the same type.</p><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: center">Unit</th><th style="text-align: center">Req.</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>R_series_k_j</code>, <code>X_series_k_j</code></td><td style="text-align: right">number</td><td style="text-align: center">Ω/m</td><td style="text-align: center">✔</td><td style="text-align: right">Per-metre series impedance <span>$\mathfrak{R},\mathfrak{I}(\textcolor{brown}{\mathbf{Z}^{\text{s}}_c})$</span></td></tr><tr><td style="text-align: right"><code>G_from_k_j</code>, <code>G_to_k_j</code></td><td style="text-align: right">number</td><td style="text-align: center">S/m</td><td style="text-align: center"></td><td style="text-align: right">Per-metre shunt conductance</td></tr><tr><td style="text-align: right"><code>B_from_k_j</code>, <code>B_to_k_j</code></td><td style="text-align: right">number</td><td style="text-align: center">S/m</td><td style="text-align: center"></td><td style="text-align: right">Per-metre shunt susceptance</td></tr><tr><td style="text-align: right"><code>i_max</code></td><td style="text-align: right">number[]</td><td style="text-align: center">A</td><td style="text-align: center"></td><td style="text-align: right">Per-conductor current limit <span>$\textcolor{red}{\mathbf{I}^{\max}_c}$</span></td></tr><tr><td style="text-align: right"><code>s_max</code></td><td style="text-align: right">number[]</td><td style="text-align: center">VA</td><td style="text-align: center"></td><td style="text-align: right">Per-conductor apparent-power limit</td></tr><tr><td style="text-align: right"><code>source</code></td><td style="text-align: right">string</td><td style="text-align: center">–</td><td style="text-align: center"></td><td style="text-align: right">Free-text provenance note for the impedance/admittance matrices (e.g. <code>fem</code>, <code>datasheet</code>, <code>import</code>); descriptive metadata only, no effect on the electrical model</td></tr></table><h2 id="2.-Input-symbols"><a class="docs-heading-anchor" href="#2.-Input-symbols">2. Input symbols</a><a id="2.-Input-symbols-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Input-symbols" title="Permalink"></a></h2><table><tr><th style="text-align: right">Field</th><th style="text-align: center">Symbol</th><th style="text-align: right">Notes</th></tr><tr><td style="text-align: right">linecode <code>R_series</code>, <code>X_series</code></td><td style="text-align: center"><span>$\textcolor{brown}{\mathbf{Z}^{\text{s}}_c}=\mathbf{R}+\textcolor{brown}{j}\mathbf{X}$</span></td><td style="text-align: right">Ω/m matrix</td></tr><tr><td style="text-align: right">linecode <code>G/B_from</code>, <code>G/B_to</code></td><td style="text-align: center"><span>$\textcolor{brown}{\mathbf{Y}^{\text{sh}}_c}=\mathbf{G}+\textcolor{brown}{j}\mathbf{B}$</span></td><td style="text-align: right">S/m matrix</td></tr><tr><td style="text-align: right"><code>length</code></td><td style="text-align: center"><span>$\textcolor{red}{L_\ell}$</span></td><td style="text-align: right">metres</td></tr><tr><td style="text-align: right">line <code>R_series</code>/<code>X_series</code>, <code>G/B_*</code></td><td style="text-align: center"><span>$\textcolor{brown}{\mathbf{Z}^{\text{s}}_\ell},\ \textcolor{brown}{\mathbf{Y}^{\text{sh}}_{\ell ij}},\ \textcolor{brown}{\mathbf{Y}^{\text{sh}}_{\ell ji}}$</span></td><td style="text-align: right">Ω, S (absolute)</td></tr><tr><td style="text-align: right"><code>i_max</code></td><td style="text-align: center"><span>$\textcolor{red}{\mathbf{I}^{\max}_{\ell ij}}$</span></td><td style="text-align: right">per conductor</td></tr><tr><td style="text-align: right"><code>s_max</code></td><td style="text-align: center"><span>$\textcolor{red}{\mathbf{S}^{\max}_{\ell ij}}$</span></td><td style="text-align: right">per conductor</td></tr></table><h3 id="Parameter-construction"><a class="docs-heading-anchor" href="#Parameter-construction">Parameter construction</a><a id="Parameter-construction-1"></a><a class="docs-heading-anchor-permalink" href="#Parameter-construction" title="Permalink"></a></h3><p>The line&#39;s series impedance and shunt admittances come from <strong>one</strong> source:</p><p class="math-container">\[\text{linecode: }\quad
\textcolor{brown}{\mathbf{Z}^{\text{s}}_\ell} = \textcolor{brown}{\mathbf{Z}^{\text{s}}_c}\,\textcolor{red}{L_\ell},
\qquad
\textcolor{brown}{\mathbf{Y}^{\text{sh}}_{\ell ij}} = \textcolor{brown}{\mathbf{Y}^{\text{sh}}_{\ell ji}} = \tfrac{1}{2}\,\textcolor{brown}{\mathbf{Y}^{\text{sh}}_c}\,\textcolor{red}{L_\ell};\]</p><p>or the inline absolute matrices are used directly (never scaled by length). Inline data permits <strong>independent</strong> from- and to-side shunts <span>$\textcolor{brown}{\mathbf{Y}^{\text{sh}}_{\ell ij}}\neq\textcolor{brown}{\mathbf{Y}^{\text{sh}}_{\ell ji}}$</span>.</p><h2 id="3.-Variables"><a class="docs-heading-anchor" href="#3.-Variables">3. Variables</a><a id="3.-Variables-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Variables" title="Permalink"></a></h2><p>A line has <span>$n_\ell = |\textcolor{purple}{\mathbf{N}_{\ell i}}|$</span> conductors. The <strong>series current</strong> flowing from <span>$i$</span> toward <span>$j$</span> is the independent unknown:</p><p class="math-container">\[\textcolor{blue}{\mathbf{I}^{\text{s}}_{\ell ij}} \in \mathbb{C}^{n_\ell}.\]</p><p>The <strong>terminal current</strong> <span>$\textcolor{blue}{\mathbf{I}_{\ell ij}}$</span> (what enters the bus&#39;s KCL) and the <strong>shunt current</strong> <span>$\textcolor{blue}{\mathbf{I}^{\text{sh}}_{\ell ij}}$</span> are the other line currents; the equalities of part 4 relate them to <span>$\textcolor{blue}{\mathbf{I}^{\text{s}}_{\ell ij}}$</span> and the bus voltages.</p><h2 id="4.-Equality-constraints"><a class="docs-heading-anchor" href="#4.-Equality-constraints">4. Equality constraints</a><a id="4.-Equality-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Equality-constraints" title="Permalink"></a></h2><h3 id="Ohm&#39;s-law-(series-voltage-drop)"><a class="docs-heading-anchor" href="#Ohm&#39;s-law-(series-voltage-drop)">Ohm&#39;s law (series voltage drop)</a><a id="Ohm&#39;s-law-(series-voltage-drop)-1"></a><a class="docs-heading-anchor-permalink" href="#Ohm&#39;s-law-(series-voltage-drop)" title="Permalink"></a></h3><p>Across the series impedance, for the forward orientation <span>$\ell ij$</span>:</p><p class="math-container">\[\textcolor{blue}{\mathbf{U}_j}[\textcolor{purple}{\mathbf{N}_{\ell j}}]
= \textcolor{blue}{\mathbf{U}_i}[\textcolor{purple}{\mathbf{N}_{\ell i}}]
- \textcolor{brown}{\mathbf{Z}^{\text{s}}_\ell}\,\textcolor{blue}{\mathbf{I}^{\text{s}}_{\ell ij}}.\]</p><p>The impedance matrix is full: off-diagonal entries couple the voltage drop on one conductor to the current in another.</p><h3 id="Shunt-currents"><a class="docs-heading-anchor" href="#Shunt-currents">Shunt currents</a><a id="Shunt-currents-1"></a><a class="docs-heading-anchor-permalink" href="#Shunt-currents" title="Permalink"></a></h3><p>Each <span>$\Pi$</span> half-section draws a current set by its admittance and the local bus voltage:</p><p class="math-container">\[\textcolor{blue}{\mathbf{I}^{\text{sh}}_{\ell ij}} = \textcolor{brown}{\mathbf{Y}^{\text{sh}}_{\ell ij}}\,\textcolor{blue}{\mathbf{U}_i},
\qquad
\textcolor{blue}{\mathbf{I}^{\text{sh}}_{\ell ji}} = \textcolor{brown}{\mathbf{Y}^{\text{sh}}_{\ell ji}}\,\textcolor{blue}{\mathbf{U}_j}.\]</p><h3 id="Terminal-current-and-series-current-conservation"><a class="docs-heading-anchor" href="#Terminal-current-and-series-current-conservation">Terminal current and series-current conservation</a><a id="Terminal-current-and-series-current-conservation-1"></a><a class="docs-heading-anchor-permalink" href="#Terminal-current-and-series-current-conservation" title="Permalink"></a></h3><p>The current entering the line at each bus is the series current plus that end&#39;s shunt current, and the two directional series currents are equal and opposite:</p><p class="math-container">\[\textcolor{blue}{\mathbf{I}_{\ell ij}} = \textcolor{blue}{\mathbf{I}^{\text{s}}_{\ell ij}} + \textcolor{blue}{\mathbf{I}^{\text{sh}}_{\ell ij}},
\qquad
\textcolor{blue}{\mathbf{I}_{\ell ji}} = \textcolor{blue}{\mathbf{I}^{\text{s}}_{\ell ji}} + \textcolor{blue}{\mathbf{I}^{\text{sh}}_{\ell ji}},
\qquad
\textcolor{blue}{\mathbf{I}^{\text{s}}_{\ell ij}} + \textcolor{blue}{\mathbf{I}^{\text{s}}_{\ell ji}} = \mathbf{0}.\]</p><p>The terminal currents <span>$\textcolor{blue}{\mathbf{I}_{\ell ij}},\textcolor{blue}{\mathbf{I}_{\ell ji}}$</span> are the contributions this line makes to KCL at buses <span>$i$</span> and <span>$j$</span> (see <a href="../bus/#4.-Equality-constraints">Buses §4</a>).</p><h2 id="5.-Inequality-constraints"><a class="docs-heading-anchor" href="#5.-Inequality-constraints">5. Inequality constraints</a><a id="5.-Inequality-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#5.-Inequality-constraints" title="Permalink"></a></h2><h3 id="Cartesian-variable-bounds"><a class="docs-heading-anchor" href="#Cartesian-variable-bounds">Cartesian variable bounds</a><a id="Cartesian-variable-bounds-1"></a><a class="docs-heading-anchor-permalink" href="#Cartesian-variable-bounds" title="Permalink"></a></h3><p>A <strong>box</strong> may be placed on the series-current variable <span>$\textcolor{blue}{\mathbf{I}^{\text{s}}_{\ell ij}}$</span> to bound the search. Because the engineering limit constrains the <em>total</em> (terminal) current, the box on the series part is the limit inflated by the worst-case shunt contribution <span>$\rho_k$</span> on that row:</p><p class="math-container">\[|\mathfrak{R}(\textcolor{blue}{I^{\text{s}}_{\ell ij,k}})| \le \textcolor{red}{I^{\max}_{\ell ij,k}} + \rho_k,
\qquad
|\mathfrak{I}(\textcolor{blue}{I^{\text{s}}_{\ell ij,k}})| \le \textcolor{red}{I^{\max}_{\ell ij,k}} + \rho_k,\]</p><p>with <span>$\rho_k \le \sum_{j&#39;} |\textcolor{brown}{Y^{\text{sh}}_{\ell ij,kj&#39;}}|\,\textcolor{red}{U^{\max}_{i,j&#39;}}$</span> from the endpoint voltage caps. This is a solver-conditioning aid; it is implied by the engineering bound below.</p><h3 id="Engineering-bounds"><a class="docs-heading-anchor" href="#Engineering-bounds">Engineering bounds</a><a id="Engineering-bounds-1"></a><a class="docs-heading-anchor-permalink" href="#Engineering-bounds" title="Permalink"></a></h3><p><strong>Thermal current limit</strong> on the <strong>terminal current</strong>, at both ends, for all conductors including neutral:</p><p class="math-container">\[\textcolor{blue}{\mathbf{I}_{\ell ij}}\circ(\textcolor{blue}{\mathbf{I}_{\ell ij}})^{*} \le \textcolor{red}{\mathbf{I}^{\max}_{\ell ij}}\!\circ\textcolor{red}{\mathbf{I}^{\max}_{\ell ij}},
\qquad
\textcolor{blue}{\mathbf{I}_{\ell ji}}\circ(\textcolor{blue}{\mathbf{I}_{\ell ji}})^{*} \le \textcolor{red}{\mathbf{I}^{\max}_{\ell ij}}\!\circ\textcolor{red}{\mathbf{I}^{\max}_{\ell ij}}.\]</p><p><strong>Apparent-power limit</strong> (optional, from <code>s_max</code>), with the terminal power <span>$\textcolor{blue}{\mathbf{S}_{\ell ij}} = \textcolor{blue}{\mathbf{U}_i}\circ(\textcolor{blue}{\mathbf{I}_{\ell ij}})^{*}$</span>:</p><p class="math-container">\[\textcolor{blue}{\mathbf{S}_{\ell ij}}\circ(\textcolor{blue}{\mathbf{S}_{\ell ij}})^{*} \le \textcolor{red}{\mathbf{S}^{\max}_{\ell ij}}\!\circ\textcolor{red}{\mathbf{S}^{\max}_{\ell ij}}.\]</p><p><strong>Per-line angle difference</strong> (optional <code>va_diff_min</code>/<code>va_diff_max</code>). For each conductor, with <span>$\textcolor{blue}{z}=\textcolor{blue}{U_{i,\cdot}}\,(\textcolor{blue}{U_{j,\cdot}})^{*}=c+\textcolor{brown}{j}s$</span>:</p><p class="math-container">\[\tan(\textcolor{red}{\theta^{\Delta,\min}_\ell})\, c \ \le\ s \ \le\ \tan(\textcolor{red}{\theta^{\Delta,\max}_\ell})\, c.\]</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../bus/">« Buses</a><a class="docs-footer-nextpage" href="../switch/">Switches »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.17.0 on <span class="colophon-date" title="Tuesday 25 August 2026 12:03">Tuesday 25 August 2026</span>. Using Julia version 1.12.7.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
