<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Buses · Distribution System Model and Data Specification</title><meta name="title" content="Buses · Distribution System Model and Data Specification"/><meta property="og:title" content="Buses · Distribution System Model and Data Specification"/><meta property="twitter:title" content="Buses · Distribution System Model and Data Specification"/><meta name="description" content="Documentation for Distribution System Model and Data Specification."/><meta property="og:description" content="Documentation for Distribution System Model and Data Specification."/><meta property="twitter:description" content="Documentation for Distribution System Model and Data Specification."/><meta property="og:url" content="https://distribution-system-opt.github.io/math-and-data-model-specifications/spec/bus/"/><meta property="twitter:url" content="https://distribution-system-opt.github.io/math-and-data-model-specifications/spec/bus/"/><link rel="canonical" href="https://distribution-system-opt.github.io/math-and-data-model-specifications/spec/bus/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../../">Distribution System Model and Data Specification</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Foundations</span><ul><li><a class="tocitem" href="../">Overview</a></li><li><a class="tocitem" href="../scope/">Background &amp; scope</a></li><li><a class="tocitem" href="../notation/">Notation</a></li><li><a class="tocitem" href="../data-format/">Data input formatting</a></li><li><a class="tocitem" href="../grounding/">Grounding</a></li><li><a class="tocitem" href="../example/">Worked example</a></li><li><a class="tocitem" href="../metadata/">Document metadata</a></li></ul></li><li><span class="tocitem">Components</span><ul><li class="is-active"><a class="tocitem" href>Buses</a><ul class="internal"><li><a class="tocitem" href="#1.-Data-model"><span>1. Data model</span></a></li><li><a class="tocitem" href="#2.-Input-symbols"><span>2. Input symbols</span></a></li><li><a class="tocitem" href="#3.-Variables"><span>3. Variables</span></a></li><li><a class="tocitem" href="#4.-Equality-constraints"><span>4. Equality constraints</span></a></li><li><a class="tocitem" href="#5.-Inequality-constraints"><span>5. Inequality constraints</span></a></li></ul></li><li><a class="tocitem" href="../line/">Lines</a></li><li><a class="tocitem" href="../switch/">Switches</a></li><li><a class="tocitem" href="../load/">Loads</a></li><li><a class="tocitem" href="../generator/">Generators</a></li><li><a class="tocitem" href="../shunt/">Shunts</a></li><li><a class="tocitem" href="../capacitor/">Capacitors</a></li><li><a class="tocitem" href="../source/">Voltage sources</a></li><li><a class="tocitem" href="../transformer/">Transformers</a></li></ul></li><li><a class="tocitem" href="../objective/">Objective &amp; feasibility</a></li><li><span class="tocitem">Reference</span><ul><li><a class="tocitem" href="../faq/">Modelling notes &amp; FAQ</a></li><li><a class="tocitem" href="../nomenclature/">Nomenclature</a></li><li><a class="tocitem" href="../references/">References</a></li><li><a class="tocitem" href="../../glossary/">Glossary</a></li></ul></li><li><span class="tocitem">Project</span><ul><li><a class="tocitem" href="../../contributing/">Contributing</a></li><li><a class="tocitem" href="../../changelog/">Changelog</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Components</a></li><li class="is-active"><a href>Buses</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Buses</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/distribution-system-opt/math-and-data-model-specifications" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/distribution-system-opt/math-and-data-model-specifications/blob/main/docs/src/spec/bus.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Buses"><a class="docs-heading-anchor" href="#Buses">Buses</a><a id="Buses-1"></a><a class="docs-heading-anchor-permalink" href="#Buses" title="Permalink"></a></h1><p>A <strong>bus</strong> is a set of electrical terminals sharing a location. The network&#39;s voltage variables are defined per bus, and it is here that Kirchhoff&#39;s current law is enforced. Parts 1–5 state the foundational (physics) model. Symbols are defined in <a href="../notation/">Notation</a>.</p><h2 id="1.-Data-model"><a class="docs-heading-anchor" href="#1.-Data-model">1. Data model</a><a id="1.-Data-model-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Data-model" title="Permalink"></a></h2><p>A bus is an entry of the top-level <code>bus</code> object, keyed by its string ID <span>$i$</span>.</p><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: center">Unit</th><th style="text-align: center">Req.</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>terminal_names</code></td><td style="text-align: right">string[]</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right">Ordered terminal names <span>$\textcolor{purple}{\mathbf{N}_i}$</span></td></tr><tr><td style="text-align: right"><code>perfectly_grounded_terminals</code></td><td style="text-align: right">string[]</td><td style="text-align: center">–</td><td style="text-align: center"></td><td style="text-align: right">Terminals fixed to <span>$0\text{ V}$</span></td></tr><tr><td style="text-align: right"><code>v_min</code>, <code>v_max</code></td><td style="text-align: right">number[]</td><td style="text-align: center">V</td><td style="text-align: center"></td><td style="text-align: right">Phase-to-ground magnitude bounds, one per phase terminal</td></tr><tr><td style="text-align: right"><code>vn_max</code></td><td style="text-align: right">number</td><td style="text-align: center">V</td><td style="text-align: center"></td><td style="text-align: right">Neutral-to-ground magnitude cap</td></tr><tr><td style="text-align: right"><code>vpn_min</code>, <code>vpn_max</code></td><td style="text-align: right">number[]</td><td style="text-align: center">V</td><td style="text-align: center"></td><td style="text-align: right">Phase-to-neutral magnitude bounds, one per phase</td></tr><tr><td style="text-align: right"><code>vpp_min</code>, <code>vpp_max</code></td><td style="text-align: right">number[]</td><td style="text-align: center">V</td><td style="text-align: center"></td><td style="text-align: right">Phase-to-phase magnitude bounds, one per phase pair</td></tr><tr><td style="text-align: right"><code>vpos_min</code>, <code>vpos_max</code></td><td style="text-align: right">number</td><td style="text-align: center">V</td><td style="text-align: center"></td><td style="text-align: right">Positive-sequence magnitude bounds (three-phase buses)</td></tr><tr><td style="text-align: right"><code>vneg_max</code></td><td style="text-align: right">number</td><td style="text-align: center">V</td><td style="text-align: center"></td><td style="text-align: right">Negative-sequence magnitude cap (lower bound is always 0)</td></tr><tr><td style="text-align: right"><code>vzero_max</code></td><td style="text-align: right">number</td><td style="text-align: center">V</td><td style="text-align: center"></td><td style="text-align: right">Zero-sequence magnitude cap (lower bound is always 0)</td></tr></table><p>All bound fields are optional: an absent bound means the corresponding limit is not enforced.</p><h2 id="2.-Input-symbols"><a class="docs-heading-anchor" href="#2.-Input-symbols">2. Input symbols</a><a id="2.-Input-symbols-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Input-symbols" title="Permalink"></a></h2><table><tr><th style="text-align: right">Field</th><th style="text-align: center">Symbol</th><th style="text-align: right">Notes</th></tr><tr><td style="text-align: right"><code>terminal_names</code></td><td style="text-align: center"><span>$\textcolor{purple}{\mathbf{N}_i}$</span></td><td style="text-align: right">stacking order for all bus vectors</td></tr><tr><td style="text-align: right"><code>v_min</code>, <code>v_max</code></td><td style="text-align: center"><span>$\textcolor{red}{\mathbf{U}^{\min}_i},\ \textcolor{red}{\mathbf{U}^{\max}_i}$</span></td><td style="text-align: right">per phase, to ground</td></tr><tr><td style="text-align: right"><code>vn_max</code></td><td style="text-align: center"><span>$\textcolor{red}{U^{\max}_{i,n}}$</span></td><td style="text-align: right">scalar, neutral to ground</td></tr><tr><td style="text-align: right"><code>vpn_min</code>, <code>vpn_max</code></td><td style="text-align: center"><span>$\textcolor{red}{\mathbf{U}^{Y,\min}_i},\ \textcolor{red}{\mathbf{U}^{Y,\max}_i}$</span></td><td style="text-align: right">per phase, to neutral</td></tr><tr><td style="text-align: right"><code>vpp_min</code>, <code>vpp_max</code></td><td style="text-align: center"><span>$\textcolor{red}{\mathbf{U}^{\Delta,\min}_i},\ \textcolor{red}{\mathbf{U}^{\Delta,\max}_i}$</span></td><td style="text-align: right">per phase pair</td></tr><tr><td style="text-align: right"><code>vpos_min</code>, <code>vpos_max</code></td><td style="text-align: center"><span>$\textcolor{red}{U^{1,\min}_i},\ \textcolor{red}{U^{1,\max}_i}$</span></td><td style="text-align: right">positive-sequence magnitude</td></tr><tr><td style="text-align: right"><code>vneg_max</code>, <code>vzero_max</code></td><td style="text-align: center"><span>$\textcolor{red}{U^{2,\max}_i},\ \textcolor{red}{U^{0,\max}_i}$</span></td><td style="text-align: right">negative-/zero-sequence caps (lower bound 0)</td></tr></table><h2 id="3.-Variables"><a class="docs-heading-anchor" href="#3.-Variables">3. Variables</a><a id="3.-Variables-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Variables" title="Permalink"></a></h2><p>Each terminal <span>$p\in\mathcal{N}_i$</span> has a complex voltage-to-ground <span>$\textcolor{blue}{U_{i,p}}$</span>, stacked into the bus voltage vector</p><p class="math-container">\[\textcolor{blue}{\mathbf{U}_i} = \big[\,\textcolor{blue}{U_{i,p}}\,\big]_{p\in\mathcal{N}_i} \in \mathbb{C}^{|\mathcal{N}_i|}.\]</p><p>Ground is the common <span>$0\text{ V}$</span> reference, so these are the only quantities needed to describe the bus&#39;s electrical state.</p><h2 id="4.-Equality-constraints"><a class="docs-heading-anchor" href="#4.-Equality-constraints">4. Equality constraints</a><a id="4.-Equality-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Equality-constraints" title="Permalink"></a></h2><h3 id="Perfect-grounding"><a class="docs-heading-anchor" href="#Perfect-grounding">Perfect grounding</a><a id="Perfect-grounding-1"></a><a class="docs-heading-anchor-permalink" href="#Perfect-grounding" title="Permalink"></a></h3><p>A perfectly grounded terminal is pinned to the ground reference:</p><p class="math-container">\[\textcolor{blue}{U_{i,p}} = 0 \qquad \forall\, ip \in \mathcal{M}^{\emptyset}.\]</p><h3 id="Voltage-source-(reference-bus)"><a class="docs-heading-anchor" href="#Voltage-source-(reference-bus)">Voltage source (reference bus)</a><a id="Voltage-source-(reference-bus)-1"></a><a class="docs-heading-anchor-permalink" href="#Voltage-source-(reference-bus)" title="Permalink"></a></h3><p>The voltage source <span>$s$</span> at bus <span>$i$</span> fixes its phase terminals to the reference magnitude/angle and its neutral to ground:</p><p class="math-container">\[\textcolor{blue}{U_{i,p}} = \textcolor{red}{U^{s}_{i,p}} = \textcolor{red}{|U^{s}_{i,p}|}\,\textcolor{brown}{\angle}\,\textcolor{red}{\theta^{s}_{i,p}},
\qquad
\textcolor{blue}{U_{i,n}} = 0.\]</p><p>The source also injects a free slack current into KCL, making this the power-flow reference bus (detailed on the future <em>Voltage sources</em> page).</p><h3 id="Kirchhoff&#39;s-current-law"><a class="docs-heading-anchor" href="#Kirchhoff&#39;s-current-law">Kirchhoff&#39;s current law</a><a id="Kirchhoff&#39;s-current-law-1"></a><a class="docs-heading-anchor-permalink" href="#Kirchhoff&#39;s-current-law" title="Permalink"></a></h3><p><img src="../assets/kcl_example.svg" alt="Kirchhoff&#39;s current law at a bus terminal: the signed currents of all incident elements sum to zero."/></p><p>At each terminal, the currents of all incident elements sum to zero (sign convention: into the bus positive):</p><p class="math-container">\[\underbrace{\sum_{\ell ij\in\mathcal{T}^{L}}\!\textcolor{blue}{\mathbf{I}_{\ell ij}}}_{\text{lines}}
+ \underbrace{\sum_{xij\in\mathcal{T}^{X}}\!\textcolor{blue}{\mathbf{I}_{x ij}}}_{\text{transformers}}
+ \underbrace{\sum_{wij\in\mathcal{T}^{W}}\!\textcolor{blue}{\mathbf{I}_{w ij}}}_{\text{switches}}
+ \underbrace{\sum_{di\in\mathcal{C}^{D}}\!\textcolor{blue}{\mathbf{I}_{d}}}_{\text{loads}}
- \underbrace{\sum_{gi\in\mathcal{C}^{G}}\!\textcolor{blue}{\mathbf{I}_{g}}}_{\text{generators}}
+ \underbrace{\sum_{hi\in\mathcal{C}^{H}}\!\textcolor{blue}{\mathbf{I}_{h}}}_{\text{shunts}}
= \mathbf{0}.\]</p><p>This holds at every terminal except where the bus is voltage-source-fixed or grounded (there the terminal voltage is set directly, and the balancing current is a free variable rather than a constraint).</p><h2 id="5.-Inequality-constraints"><a class="docs-heading-anchor" href="#5.-Inequality-constraints">5. Inequality constraints</a><a id="5.-Inequality-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#5.-Inequality-constraints" title="Permalink"></a></h2><h3 id="Cartesian-variable-bounds"><a class="docs-heading-anchor" href="#Cartesian-variable-bounds">Cartesian variable bounds</a><a id="Cartesian-variable-bounds-1"></a><a class="docs-heading-anchor-permalink" href="#Cartesian-variable-bounds" title="Permalink"></a></h3><p><strong>None.</strong> The physics places no box on the rectangular components of <span>$\textcolor{blue}{\mathbf{U}_i}$</span>; voltage is constrained only by the engineering bounds below and by grounding/source fixing. A box on the real/imaginary parts would impose an axis-aligned magnitude-and-angle limit with no operational meaning.</p><h3 id="Engineering-bounds"><a class="docs-heading-anchor" href="#Engineering-bounds">Engineering bounds</a><a id="Engineering-bounds-1"></a><a class="docs-heading-anchor-permalink" href="#Engineering-bounds" title="Permalink"></a></h3><p>Applied at ungrounded, non-source phase terminals (the neutral is excluded from phase bounds — its voltage is set by physics, not operational limits).</p><p><strong>Phase-to-ground magnitude.</strong> With <span>$\textcolor{red}{U^{\min}_{i,n}}=0$</span> and the neutral&#39;s upper bound supplied by <code>vn_max</code>:</p><p class="math-container">\[\textcolor{red}{\mathbf{U}^{\min}_i}\!\circ\textcolor{red}{\mathbf{U}^{\min}_i}
\ \le\ \textcolor{blue}{\mathbf{U}_i}\circ\textcolor{blue}{\mathbf{U}_i}^{*}
\ \le\ \textcolor{red}{\mathbf{U}^{\max}_i}\!\circ\textcolor{red}{\mathbf{U}^{\max}_i}.\]</p><p><strong>Neutral-to-ground cap</strong> (<code>vn_max</code>, only when the neutral floats):</p><p class="math-container">\[|\textcolor{blue}{U_{i,n}}| \le \textcolor{red}{U^{\max}_{i,n}}
\ \Longleftrightarrow\
\textcolor{blue}{U_{i,n}}\,\textcolor{blue}{U_{i,n}}^{*} \le (\textcolor{red}{U^{\max}_{i,n}})^2.\]</p><p><strong>Phase-to-neutral magnitude.</strong> With <span>$\textcolor{blue}{\mathbf{U}^{Y}_i} = \textcolor{red}{\mathbf{M}^{Y}}\,\textcolor{blue}{\mathbf{U}_i}$</span> (or <span>$\textcolor{blue}{\mathbf{U}_i}[\mathcal{P}]$</span> when the neutral is grounded):</p><p class="math-container">\[\textcolor{red}{\mathbf{U}^{Y,\min}_i}\!\circ\textcolor{red}{\mathbf{U}^{Y,\min}_i}
\ \le\ \textcolor{blue}{\mathbf{U}^{Y}_i}\circ(\textcolor{blue}{\mathbf{U}^{Y}_i})^{*}
\ \le\ \textcolor{red}{\mathbf{U}^{Y,\max}_i}\!\circ\textcolor{red}{\mathbf{U}^{Y,\max}_i}.\]</p><p><strong>Phase-to-phase magnitude.</strong> With <span>$\textcolor{blue}{\mathbf{U}^{\Delta}_i} = \textcolor{red}{\mathbf{M}^{\Delta}}\,\textcolor{blue}{\mathbf{U}_i}[\mathcal{P}]$</span>:</p><p class="math-container">\[\textcolor{red}{\mathbf{U}^{\Delta,\min}_i}\!\circ\textcolor{red}{\mathbf{U}^{\Delta,\min}_i}
\ \le\ \textcolor{blue}{\mathbf{U}^{\Delta}_i}\circ(\textcolor{blue}{\mathbf{U}^{\Delta}_i})^{*}
\ \le\ \textcolor{red}{\mathbf{U}^{\Delta,\max}_i}\!\circ\textcolor{red}{\mathbf{U}^{\Delta,\max}_i}.\]</p><p><strong>Symmetrical-component magnitudes</strong> (three-phase buses). The sequence voltages use phase-to-neutral inputs when a neutral floats, phase-to-ground otherwise:</p><p class="math-container">\[\textcolor{blue}{\mathbf{U}^{\text{sym}}_i}
= \textcolor{brown}{\mathbf{F}}\,\textcolor{blue}{\mathbf{U}^{Y}_i}
= \begin{bmatrix}\textcolor{blue}{U^{0}_i}\\ \textcolor{blue}{U^{1}_i}\\ \textcolor{blue}{U^{2}_i}\end{bmatrix},
\qquad
\begin{aligned}
(\textcolor{red}{U^{1,\min}_i})^2 &amp;\le \textcolor{blue}{U^{1}_i}(\textcolor{blue}{U^{1}_i})^{*} \le (\textcolor{red}{U^{1,\max}_i})^2,\\
\textcolor{blue}{U^{2}_i}(\textcolor{blue}{U^{2}_i})^{*} &amp;\le (\textcolor{red}{U^{2,\max}_i})^2,\qquad
\textcolor{blue}{U^{0}_i}(\textcolor{blue}{U^{0}_i})^{*} \le (\textcolor{red}{U^{0,\max}_i})^2.
\end{aligned}\]</p><p>Only the positive sequence carries a lower bound.</p><p><strong>Intra-bus angle difference.</strong> For each phase pair <span>$(p,q)$</span>, with a nominal offset <span>$\Delta=\textcolor{red}{\theta^{\text{nom}}_{i,q}}-\textcolor{red}{\theta^{\text{nom}}_{i,p}}$</span> and <span>$\textcolor{blue}{z}=\textcolor{blue}{U_{i,p}}^{*}\textcolor{blue}{U_{i,q}}\,e^{-\textcolor{brown}{j}\Delta}=c+\textcolor{brown}{j}s$</span>:</p><p class="math-container">\[\tan(\textcolor{red}{\theta^{\Delta,\min}_i})\, c \ \le\ s \ \le\ \tan(\textcolor{red}{\theta^{\Delta,\max}_i})\, c,\]</p><p>which bounds the angle between the two terminals (faithful while <span>$c&gt;0$</span>, i.e. the centred deviation stays within <span>$\pm\pi/2$</span>).</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../metadata/">« Document metadata</a><a class="docs-footer-nextpage" href="../line/">Lines »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.17.0 on <span class="colophon-date" title="Sunday 30 August 2026 09:27">Sunday 30 August 2026</span>. Using Julia version 1.12.7.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
