<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Notation · Distribution System Model and Data Specification</title><meta name="title" content="Notation · Distribution System Model and Data Specification"/><meta property="og:title" content="Notation · Distribution System Model and Data Specification"/><meta property="twitter:title" content="Notation · Distribution System Model and Data Specification"/><meta name="description" content="Documentation for Distribution System Model and Data Specification."/><meta property="og:description" content="Documentation for Distribution System Model and Data Specification."/><meta property="twitter:description" content="Documentation for Distribution System Model and Data Specification."/><meta property="og:url" content="https://distribution-system-opt.github.io/math-and-data-model-specifications/spec/notation/"/><meta property="twitter:url" content="https://distribution-system-opt.github.io/math-and-data-model-specifications/spec/notation/"/><link rel="canonical" href="https://distribution-system-opt.github.io/math-and-data-model-specifications/spec/notation/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/hide-theme-picker.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../../">Distribution System Model and Data Specification</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Foundations</span><ul><li><a class="tocitem" href="../">Overview</a></li><li><a class="tocitem" href="../scope/">Background &amp; scope</a></li><li class="is-active"><a class="tocitem" href>Notation</a><ul class="internal"><li><a class="tocitem" href="#Typography"><span>Typography</span></a></li><li><a class="tocitem" href="#Voltage:-complex-phasor-and-its-rectangular-realisation"><span>Voltage: complex phasor and its rectangular realisation</span></a></li><li><a class="tocitem" href="#Currents"><span>Currents</span></a></li><li><a class="tocitem" href="#Standard-transforms-and-constants"><span>Standard transforms and constants</span></a></li><li><a class="tocitem" href="#The-element-wise-bound-idiom"><span>The element-wise bound idiom</span></a></li><li><a class="tocitem" href="#Sets-and-indices"><span>Sets and indices</span></a></li><li><a class="tocitem" href="#A-minimal-example-(bus-line)"><span>A minimal example (bus + line)</span></a></li></ul></li><li><a class="tocitem" href="../data-format/">Data input formatting</a></li><li><a class="tocitem" href="../grounding/">Grounding</a></li><li><a class="tocitem" href="../example/">Worked example</a></li><li><a class="tocitem" href="../metadata/">Document metadata</a></li></ul></li><li><span class="tocitem">Components</span><ul><li><a class="tocitem" href="../bus/">Buses</a></li><li><a class="tocitem" href="../line/">Lines</a></li><li><a class="tocitem" href="../switch/">Switches</a></li><li><a class="tocitem" href="../load/">Loads</a></li><li><a class="tocitem" href="../generator/">Generators</a></li><li><a class="tocitem" href="../shunt/">Shunts</a></li><li><a class="tocitem" href="../capacitor/">Capacitors</a></li><li><a class="tocitem" href="../source/">Voltage sources</a></li><li><a class="tocitem" href="../transformer/">Transformers</a></li></ul></li><li><a class="tocitem" href="../objective/">Objective &amp; feasibility</a></li><li><span class="tocitem">Reference</span><ul><li><a class="tocitem" href="../faq/">Modelling notes &amp; FAQ</a></li><li><a class="tocitem" href="../nomenclature/">Nomenclature</a></li><li><a class="tocitem" href="../references/">References</a></li><li><a class="tocitem" href="../../glossary/">Glossary</a></li></ul></li><li><span class="tocitem">Project</span><ul><li><a class="tocitem" href="../../contributing/">Contributing</a></li><li><a class="tocitem" href="../../changelog/">Changelog</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Foundations</a></li><li class="is-active"><a href>Notation</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Notation</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/distribution-system-opt/math-and-data-model-specifications" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/distribution-system-opt/math-and-data-model-specifications/blob/main/docs/src/spec/notation.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Notation"><a class="docs-heading-anchor" href="#Notation">Notation</a><a id="Notation-1"></a><a class="docs-heading-anchor-permalink" href="#Notation" title="Permalink"></a></h1><p>This page defines the notation used throughout the <a href="../">Model specification</a>: the typography that distinguishes variables from parameters and real from complex, the voltage and current symbols and their rectangular realisation, the standard transform matrices, the element-wise idiom used to write magnitude bounds, and the set/topology machinery that links elements to buses.</p><p>All quantities are in <strong>SI</strong> units (V, A, Ω, S, W, var, VA, rad).</p><h2 id="Typography"><a class="docs-heading-anchor" href="#Typography">Typography</a><a id="Typography-1"></a><a class="docs-heading-anchor-permalink" href="#Typography" title="Permalink"></a></h2><p>A symbol&#39;s <em>typeface</em> and <em>colour</em> encode its type. This lets an equation be read at a glance: whether a quantity is known input data or a solved unknown, and whether it is real or complex.</p><table><tr><th style="text-align: center">Symbol</th><th style="text-align: right">Meaning</th></tr><tr><td style="text-align: center"><span>$x$</span></td><td style="text-align: right">real scalar <strong>variable</strong></td></tr><tr><td style="text-align: center"><span>$\mathbf{x}$</span></td><td style="text-align: right">real vector/matrix <strong>variable</strong></td></tr><tr><td style="text-align: center"><span>$\textcolor{blue}{x}$</span></td><td style="text-align: right">complex scalar <strong>variable</strong></td></tr><tr><td style="text-align: center"><span>$\textcolor{blue}{\mathbf{x}}$</span></td><td style="text-align: right">complex vector/matrix <strong>variable</strong></td></tr><tr><td style="text-align: center"><span>$\textcolor{red}{x}$</span></td><td style="text-align: right">real scalar <strong>parameter</strong></td></tr><tr><td style="text-align: center"><span>$\textcolor{red}{\mathbf{x}}$</span></td><td style="text-align: right">real vector/matrix <strong>parameter</strong></td></tr><tr><td style="text-align: center"><span>$\textcolor{brown}{x}$</span></td><td style="text-align: right">complex scalar <strong>parameter</strong></td></tr><tr><td style="text-align: center"><span>$\textcolor{brown}{\mathbf{x}}$</span></td><td style="text-align: right">complex vector/matrix <strong>parameter</strong></td></tr><tr><td style="text-align: center"><span>$\textcolor{purple}{x}$</span></td><td style="text-align: right">string <strong>parameter</strong></td></tr><tr><td style="text-align: center"><span>$\textcolor{purple}{\mathbf{x}}$</span></td><td style="text-align: right">array of string <strong>parameters</strong></td></tr><tr><td style="text-align: center"><span>$\mathcal{X}$</span></td><td style="text-align: right">set</td></tr></table><p>Operators and accessors:</p><table><tr><th style="text-align: center">Symbol</th><th style="text-align: right">Meaning</th></tr><tr><td style="text-align: center"><span>$\mathbf{X}^{\text{T}}$</span></td><td style="text-align: right">transpose</td></tr><tr><td style="text-align: center"><span>$\textcolor{blue}{\mathbf{X}}^{*}$</span></td><td style="text-align: right">(element-wise) complex conjugate</td></tr><tr><td style="text-align: center"><span>$\textcolor{blue}{\mathbf{X}}^{\text{H}}$</span></td><td style="text-align: right">conjugate transpose</td></tr><tr><td style="text-align: center"><span>$\circ$</span></td><td style="text-align: right">element-wise (Hadamard) product</td></tr><tr><td style="text-align: center"><span>$\textcolor{brown}{j}$</span></td><td style="text-align: right">imaginary unit, <span>$\textcolor{brown}{j}^2=-1$</span></td></tr><tr><td style="text-align: center"><span>$a \textcolor{brown}{\angle} b$</span></td><td style="text-align: right">polar form <span>$a\, e^{\textcolor{brown}{j} b}$</span></td></tr><tr><td style="text-align: center"><span>$\mathfrak{R}(\cdot),\ \mathfrak{I}(\cdot)$</span></td><td style="text-align: right">real / imaginary part</td></tr><tr><td style="text-align: center"><span>$\mathbf{1},\ \mathbf{0}$</span></td><td style="text-align: right">all-ones / all-zeros vector</td></tr></table><div class="admonition is-info" id="Colour-in-this-web-rendering-a17180fb232e067c"><header class="admonition-header">Colour in this web rendering<a class="admonition-anchor" href="#Colour-in-this-web-rendering-a17180fb232e067c" title="Permalink"></a></header><div class="admonition-body"><p>Colour is applied to <strong>symbol and parameter definitions</strong> and to the headline equations, exactly as in the Task Force PDF. In long derivations colour is sometimes dropped for legibility; the type of any symbol is always its type at definition. Nothing about the model depends on colour — it is a reading aid.</p></div></div><h2 id="Voltage:-complex-phasor-and-its-rectangular-realisation"><a class="docs-heading-anchor" href="#Voltage:-complex-phasor-and-its-rectangular-realisation">Voltage: complex phasor and its rectangular realisation</a><a id="Voltage:-complex-phasor-and-its-rectangular-realisation-1"></a><a class="docs-heading-anchor-permalink" href="#Voltage:-complex-phasor-and-its-rectangular-realisation" title="Permalink"></a></h2><p>The primary voltage quantity at bus <span>$\textcolor{red}{i}$</span> is a <strong>complex, stacked per-terminal vector</strong>. For a four-terminal bus with phases <span>$a,b,c$</span> and neutral <span>$n$</span>,</p><p class="math-container">\[\textcolor{blue}{\mathbf{U}_i}
=
\begin{bmatrix}
\textcolor{blue}{U_{i,a}} \\ \textcolor{blue}{U_{i,b}} \\ \textcolor{blue}{U_{i,c}} \\ \textcolor{blue}{U_{i,n}}
\end{bmatrix}
\in \mathbb{C}^{|\mathcal{N}_i|},\]</p><p>where <span>$\textcolor{blue}{U_{i,p}}$</span> is the voltage of terminal <span>$p$</span> <strong>to ground</strong> (ground is a single <span>$0\text{ V}$</span> reference across the network). The stacking order is the bus&#39;s declared terminal order (see <a href="#Terminal-names-and-maps">Terminal names</a>).</p><p>The complex vector decomposes into real components in rectangular or polar form:</p><p class="math-container">\[\textcolor{blue}{\mathbf{U}_i}
= \mathbf{U}_i^{\Re} + \textcolor{brown}{j}\,\mathbf{U}_i^{\Im}
= \mathbf{U}_i^{\text{mag}} \textcolor{brown}{\angle}\, \boldsymbol{\theta}_i,\]</p><p>with <span>$\mathbf{U}_i^{\Re},\mathbf{U}_i^{\Im}\in\mathbb{R}^{|\mathcal{N}_i|}$</span> the real and imaginary parts (black — real variables), <span>$\mathbf{U}_i^{\text{mag}}$</span> the magnitude and <span>$\boldsymbol{\theta}_i$</span> the angle.</p><p>The foundational model on each page is written with the <strong>complex</strong> vectors. The implementation solves in the <strong>rectangular real</strong> parts — one variable per part per terminal — so every complex equality becomes a pair of real equalities; this realisation is described in each page&#39;s <em>Implementation</em> section, not repeated in the physics.</p><p><strong>Phase selection.</strong> <span>$\textcolor{blue}{\mathbf{U}_i}[\mathcal{P}]$</span> selects the phase (non-neutral) sub-vector <span>$[\textcolor{blue}{U_{i,a}};\textcolor{blue}{U_{i,b}};\textcolor{blue}{U_{i,c}}]$</span>.</p><h2 id="Currents"><a class="docs-heading-anchor" href="#Currents">Currents</a><a id="Currents-1"></a><a class="docs-heading-anchor-permalink" href="#Currents" title="Permalink"></a></h2><p>Complex current vectors follow the same stacking. The <strong>terminal current flowing into element</strong> at its bus is the primary quantity; for a line <span>$\textcolor{red}{\ell}$</span> from bus <span>$\textcolor{red}{i}$</span> toward bus <span>$\textcolor{red}{j}$</span> it is <span>$\textcolor{blue}{\mathbf{I}_{\ell ij}}$</span>, and it splits into a series and a shunt part (see <a href="../line/">Lines</a>):</p><p class="math-container">\[\textcolor{blue}{\mathbf{I}_{\ell ij}}
= \textcolor{blue}{\mathbf{I}^{\text{s}}_{\ell ij}} + \textcolor{blue}{\mathbf{I}^{\text{sh}}_{\ell ij}}.\]</p><p>The sign convention throughout is <strong>positive current flows into the bus</strong> at the terminal where it is summed by Kirchhoff&#39;s current law (KCL).</p><h2 id="Standard-transforms-and-constants"><a class="docs-heading-anchor" href="#Standard-transforms-and-constants">Standard transforms and constants</a><a id="Standard-transforms-and-constants-1"></a><a class="docs-heading-anchor-permalink" href="#Standard-transforms-and-constants" title="Permalink"></a></h2><p>Several fixed matrices recur. With the unit rotation <span>$\textcolor{brown}{\alpha}=e^{\textcolor{brown}{j}2\pi/3}$</span>:</p><p><strong>Phase-to-neutral</strong> (four-terminal bus → three phase-to-neutral voltages):</p><p class="math-container">\[\textcolor{red}{\mathbf{M}^{Y}} =
\begin{bmatrix}
1 &amp; 0 &amp; 0 &amp; -1\\
0 &amp; 1 &amp; 0 &amp; -1\\
0 &amp; 0 &amp; 1 &amp; -1
\end{bmatrix}.\]</p><p><strong>Phase-to-phase / delta</strong> (line-to-line differences of the three phases):</p><p class="math-container">\[\textcolor{red}{\mathbf{M}^{\Delta}} =
\begin{bmatrix}
\phantom{-}1 &amp; -1 &amp; \phantom{-}0\\
\phantom{-}0 &amp; \phantom{-}1 &amp; -1\\
-1 &amp; \phantom{-}0 &amp; \phantom{-}1
\end{bmatrix}.\]</p><p><strong>Symmetrical components (Fortescue)</strong>, mapping three phase quantities to zero/positive/negative sequence:</p><p class="math-container">\[\textcolor{brown}{\mathbf{F}} = \frac{1}{3}
\begin{bmatrix}
1 &amp; 1 &amp; 1\\
1 &amp; \textcolor{brown}{\alpha} &amp; \textcolor{brown}{\alpha}^2\\
1 &amp; \textcolor{brown}{\alpha}^2 &amp; \textcolor{brown}{\alpha}
\end{bmatrix},
\qquad
\textcolor{blue}{\mathbf{U}^{\text{sym}}_i}
= \begin{bmatrix}\textcolor{blue}{U^{0}_i}\\ \textcolor{blue}{U^{1}_i}\\ \textcolor{blue}{U^{2}_i}\end{bmatrix}.\]</p><h2 id="The-element-wise-bound-idiom"><a class="docs-heading-anchor" href="#The-element-wise-bound-idiom">The element-wise bound idiom</a><a id="The-element-wise-bound-idiom-1"></a><a class="docs-heading-anchor-permalink" href="#The-element-wise-bound-idiom" title="Permalink"></a></h2><p>Magnitude bounds are written first as a vector inequality on magnitudes, then in an equivalent <strong>smooth (quadratic) form</strong> using the Hadamard product <span>$\circ$</span> and the conjugate, which is what the solver receives. For a generic complex vector <span>$\textcolor{blue}{\mathbf{z}}$</span> with real bound vectors <span>$\textcolor{red}{\mathbf{z}^{\min}},\textcolor{red}{\mathbf{z}^{\max}}$</span>:</p><p class="math-container">\[\textcolor{red}{\mathbf{z}^{\min}} \le |\textcolor{blue}{\mathbf{z}}| \le \textcolor{red}{\mathbf{z}^{\max}}
\quad\Longleftrightarrow\quad
\textcolor{red}{\mathbf{z}^{\min}}\!\circ\textcolor{red}{\mathbf{z}^{\min}}
\ \le\
\textcolor{blue}{\mathbf{z}}\circ\textcolor{blue}{\mathbf{z}}^{*}
\ \le\
\textcolor{red}{\mathbf{z}^{\max}}\!\circ\textcolor{red}{\mathbf{z}^{\max}}.\]</p><p>The upper (circle) bound is convex; a non-zero lower bound is non-convex. Component <span>$k$</span> reads <span>$(\textcolor{red}{z^{\min}_k})^2 \le \mathfrak{R}(\textcolor{blue}{z_k})^2 + \mathfrak{I}(\textcolor{blue}{z_k})^2 \le (\textcolor{red}{z^{\max}_k})^2$</span>.</p><p>This is the <strong>engineering-bound</strong> idiom. It is distinct from a <strong>cartesian bound</strong>, which constrains a variable&#39;s own real/imaginary components with a box <span>$\underline{x}\le\mathfrak{R}(\textcolor{blue}{z_k})\le\overline{x}$</span> (and likewise for <span>$\mathfrak{I}$</span>) — a rectangle, not a circle. Both appear in part 5 of each component page and are kept separate.</p><h2 id="Sets-and-indices"><a class="docs-heading-anchor" href="#Sets-and-indices">Sets and indices</a><a id="Sets-and-indices-1"></a><a class="docs-heading-anchor-permalink" href="#Sets-and-indices" title="Permalink"></a></h2><p>Finite sets collect the network&#39;s elements; each element is referenced by a unique string ID.</p><p>The <strong>element sets</strong> each collect one kind of network element:</p><table><tr><th style="text-align: center">Symbol</th><th style="text-align: right">Represents</th><th style="text-align: center">Index</th><th style="text-align: center">Alt. index</th></tr><tr><td style="text-align: center"><span>$\mathcal{P}$</span></td><td style="text-align: right">phases, e.g. <span>$\{a,b,c\}$</span></td><td style="text-align: center"><span>$p$</span></td><td style="text-align: center"><span>$q$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{N}$</span></td><td style="text-align: right">terminals (nodes), e.g. <span>$\mathcal{P}\cup\{n\}$</span></td><td style="text-align: center"><span>$p$</span></td><td style="text-align: center"><span>$q$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{F}$</span></td><td style="text-align: right">configurations, <span>$\{\text{WYE},\text{DELTA},\text{SINGLE\_PHASE}\}$</span></td><td style="text-align: center"><span>$f$</span></td><td style="text-align: center"></td></tr><tr><td style="text-align: center"><span>$\mathcal{I}$</span></td><td style="text-align: right">buses</td><td style="text-align: center"><span>$i$</span></td><td style="text-align: center"><span>$j$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{L}$</span></td><td style="text-align: right">lines</td><td style="text-align: center"><span>$\ell$</span></td><td style="text-align: center"></td></tr><tr><td style="text-align: center"><span>$\mathcal{X}$</span></td><td style="text-align: right">transformers</td><td style="text-align: center"><span>$x$</span></td><td style="text-align: center"></td></tr><tr><td style="text-align: center"><span>$\mathcal{W}$</span></td><td style="text-align: right">switches</td><td style="text-align: center"><span>$w$</span></td><td style="text-align: center"></td></tr><tr><td style="text-align: center"><span>$\mathcal{S}$</span></td><td style="text-align: right">voltage sources</td><td style="text-align: center"><span>$s$</span></td><td style="text-align: center"></td></tr><tr><td style="text-align: center"><span>$\mathcal{G}$</span></td><td style="text-align: right">generators</td><td style="text-align: center"><span>$g$</span></td><td style="text-align: center"></td></tr><tr><td style="text-align: center"><span>$\mathcal{D}$</span></td><td style="text-align: right">loads (demand)</td><td style="text-align: center"><span>$d$</span></td><td style="text-align: center"></td></tr><tr><td style="text-align: center"><span>$\mathcal{H}$</span></td><td style="text-align: right">shunts</td><td style="text-align: center"><span>$h$</span></td><td style="text-align: center"></td></tr><tr><td style="text-align: center"><span>$\mathcal{K}$</span></td><td style="text-align: right">capacitors</td><td style="text-align: center"><span>$\kappa$</span></td><td style="text-align: center"></td></tr></table><p class="math-container">\[\mathcal{N}_i\subseteq\mathcal{N}\]</p><p>denotes the terminals of bus <span>$i$</span>. (Libraries — linecodes, wire data, line geometries — are referenced by string id, not collected as topological sets.)</p><p>From these, <strong>derived sets</strong> capture how elements attach to buses. There are four families — topology, connectivity, terminal mappings, and configurations — summarised in one table at the <a href="#Overview-of-derived-sets">end of this section</a>; the prose below defines each family, and <span>$\mathcal{T},\mathcal{C},\mathcal{M},\mathcal{R}$</span> are reserved for them (distinct from the element sets above).</p><h3 id="Topology:-linking-branches-to-buses"><a class="docs-heading-anchor" href="#Topology:-linking-branches-to-buses">Topology: linking branches to buses</a><a id="Topology:-linking-branches-to-buses-1"></a><a class="docs-heading-anchor-permalink" href="#Topology:-linking-branches-to-buses" title="Permalink"></a></h3><p>Branch elements (lines, transformers, switches) connect two buses. A <strong>triple index</strong> <span>$\ell i j$</span> names line <span>$\ell$</span> oriented from bus <span>$i$</span> to bus <span>$j$</span>; the <em>forward</em> topology set and its <em>reverse</em> are</p><p class="math-container">\[\ell ij \in \mathcal{T}^{L\rightarrow} \subset \mathcal{L}\times\mathcal{I}\times\mathcal{I},
\qquad
\mathcal{T}^{L\leftarrow} = \{\,\ell ji \mid \ell ij \in \mathcal{T}^{L\rightarrow}\,\},
\qquad
\mathcal{T}^{L} = \mathcal{T}^{L\rightarrow}\cup\mathcal{T}^{L\leftarrow}.\]</p><p>The triple index allows parallel branches between the same bus pair. Transformer and switch topologies <span>$\mathcal{T}^{X},\mathcal{T}^{W}$</span> are defined identically, and the <strong>network topology</strong> is their union, <span>$\mathcal{T}=\mathcal{T}^{L}\cup\mathcal{T}^{X}\cup\mathcal{T}^{W}$</span> (likewise for the forward and reverse senses).</p><h3 id="Connectivity:-linking-nodal-elements-to-buses"><a class="docs-heading-anchor" href="#Connectivity:-linking-nodal-elements-to-buses">Connectivity: linking nodal elements to buses</a><a id="Connectivity:-linking-nodal-elements-to-buses-1"></a><a class="docs-heading-anchor-permalink" href="#Connectivity:-linking-nodal-elements-to-buses" title="Permalink"></a></h3><p>Nodal elements attach to a single bus, indexed by (element, bus):</p><p class="math-container">\[d i \in \mathcal{C}^{D}\subset\mathcal{D}\times\mathcal{I},
\quad
g i \in \mathcal{C}^{G},
\quad
h i \in \mathcal{C}^{H},
\quad
r i \in \mathcal{C}^{V},
\quad
\kappa i \in \mathcal{C}^{K},
\quad
s i \in \mathcal{C}^{S}.\]</p><p>This model version permits a single voltage source, so the source bus set <span>$\mathcal{I}^{\text{source}}=\{i : si\in\mathcal{C}^{S}\}$</span> has <span>$|\mathcal{I}^{\text{source}}|=1$</span>.</p><h3 id="Terminal-names-and-maps"><a class="docs-heading-anchor" href="#Terminal-names-and-maps">Terminal names and maps</a><a id="Terminal-names-and-maps-1"></a><a class="docs-heading-anchor-permalink" href="#Terminal-names-and-maps" title="Permalink"></a></h3><p>A bus declares an <strong>ordered</strong> list of terminal names <span>$\textcolor{purple}{\mathbf{N}_i}$</span> (<code>terminal_names</code>), e.g. <span>$[\texttt{&quot;a&quot;},\texttt{&quot;b&quot;},\texttt{&quot;c&quot;},\texttt{&quot;n&quot;}]$</span>. Element vectors and matrices stack in this order. Terminal names are strings; common conventions include <span>$\{a,b,c,n\}$</span>, <span>$\{1,2,3,n\}$</span>, and IEC <span>$\{L1,L2,L3,N\}$</span>.</p><p>Every element carries a <strong>terminal map</strong> — the string array <span>$\textcolor{purple}{\mathbf{N}_{\ell i}}$</span> (<code>terminal_map_from</code>), <span>$\textcolor{purple}{\mathbf{N}_{\ell j}}$</span> (<code>terminal_map_to</code>) for a line — listing which of its bus&#39;s terminals each conductor connects to, so per-phase properties align across the network. As a <em>set</em>, a terminal mapping is written <span>$\mathcal{M}^{\bullet}$</span>: a member <span>$d\,z\,p$</span> of the load mapping <span>$\mathcal{M}^{D}$</span> says load <span>$d$</span>&#39;s conductor at order <span>$z$</span> maps to bus terminal <span>$p$</span>; branch mappings carry an extra bus index (<span>$\ell i z p$</span>).</p><p>The <strong>neutral terminal</strong> <span>$n$</span> of a bus is identified by the bus&#39;s declaration (an explicit neutral field, or a terminal named <code>&quot;n&quot;</code>/<code>&quot;N&quot;</code>). If a bus has no neutral, all its terminals are treated as phases.</p><h3 id="Configurations"><a class="docs-heading-anchor" href="#Configurations">Configurations</a><a id="Configurations-1"></a><a class="docs-heading-anchor-permalink" href="#Configurations" title="Permalink"></a></h3><p>Loads and generators declare a connection <strong>configuration</strong> <span>$f\in\mathcal{F}$</span> (WYE / DELTA / SINGLE_PHASE). The configuration sets pair each element with its configuration: <span>$d f\in\mathcal{R}^{D}$</span> for loads, <span>$g f\in\mathcal{R}^{G}$</span> for generators.</p><h3 id="Grounding"><a class="docs-heading-anchor" href="#Grounding">Grounding</a><a id="Grounding-1"></a><a class="docs-heading-anchor-permalink" href="#Grounding" title="Permalink"></a></h3><p><strong>Ground</strong> is a single <span>$0\text{ V}$</span> reference. Terminals listed in a bus&#39;s <code>perfectly_grounded_terminals</code> form the ground mapping <span>$i p \in \mathcal{M}^{\emptyset}\subset\mathcal{I}\times\mathcal{N}$</span> have their voltage  fixed to zero. Lines and shunts always carry an implicit ground connection (their shunt admittance is defined to ground). See <a href="../grounding/">Grounding</a> for the full model.</p><h3 id="Overview-of-derived-sets"><a class="docs-heading-anchor" href="#Overview-of-derived-sets">Overview of derived sets</a><a id="Overview-of-derived-sets-1"></a><a class="docs-heading-anchor-permalink" href="#Overview-of-derived-sets" title="Permalink"></a></h3><p>All topology, connectivity, terminal-mapping, and configuration sets, with the tuple that indexes each:</p><table><tr><th style="text-align: center">Symbol</th><th style="text-align: right">Represents</th><th style="text-align: center">Member tuple</th></tr><tr><td style="text-align: center"><span>$\mathcal{T}^{L\rightarrow},\ \mathcal{T}^{L\leftarrow},\ \mathcal{T}^{L}$</span></td><td style="text-align: right">line topology — forward, reverse, combined</td><td style="text-align: center"><span>$\ell ij$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{T}^{X\rightarrow},\ \mathcal{T}^{X\leftarrow},\ \mathcal{T}^{X}$</span></td><td style="text-align: right">transformer topology</td><td style="text-align: center"><span>$x ij$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{T}^{W\rightarrow},\ \mathcal{T}^{W\leftarrow},\ \mathcal{T}^{W}$</span></td><td style="text-align: right">switch topology</td><td style="text-align: center"><span>$w ij$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{T}^{\rightarrow},\ \mathcal{T}^{\leftarrow},\ \mathcal{T}$</span></td><td style="text-align: right">network topology (union of the above)</td><td style="text-align: center"><span>$\cdot\,ij$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{C}^{S}$</span></td><td style="text-align: right">voltage-source–bus connectivity</td><td style="text-align: center"><span>$s i$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{C}^{G}$</span></td><td style="text-align: right">generator–bus connectivity</td><td style="text-align: center"><span>$g i$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{C}^{D}$</span></td><td style="text-align: right">load–bus connectivity</td><td style="text-align: center"><span>$d i$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{C}^{H}$</span></td><td style="text-align: right">shunt–bus connectivity</td><td style="text-align: center"><span>$h i$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{C}^{K}$</span></td><td style="text-align: right">capacitor–bus connectivity</td><td style="text-align: center"><span>$\kappa i$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{I}^{\text{source}}$</span></td><td style="text-align: right">source bus set (<span>$\lvert\cdot\rvert=1$</span>)</td><td style="text-align: center"><span>$i$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{M}^{S},\mathcal{M}^{G},\mathcal{M}^{D},\mathcal{M}^{H},\mathcal{M}^{V},\mathcal{M}^{K}$</span></td><td style="text-align: right">nodal terminal mappings</td><td style="text-align: center"><span>$\cdot\,z\,p$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{M}^{L},\mathcal{M}^{T},\mathcal{M}^{W}$</span></td><td style="text-align: right">branch terminal mappings</td><td style="text-align: center"><span>$\cdot\,i\,z\,p$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{M}^{\emptyset}$</span></td><td style="text-align: right">ground terminal mapping</td><td style="text-align: center"><span>$i p$</span></td></tr><tr><td style="text-align: center"><span>$\mathcal{R}^{D},\ \mathcal{R}^{G}$</span></td><td style="text-align: right">load / generator configurations</td><td style="text-align: center"><span>$\cdot\,f$</span></td></tr></table><p><strong>Matrices</strong> (e.g. impedance) are stored <strong>row-first</strong> with an underscore delimiter: matrix entry <span>$A_{kj}$</span> is the field <code>A_k_j</code>, 1-indexed. So <code>R_series_1_2</code> is the <span>$(1,2)$</span> entry of the series-resistance matrix.</p><h2 id="A-minimal-example-(bus-line)"><a class="docs-heading-anchor" href="#A-minimal-example-(bus-line)">A minimal example (bus + line)</a><a id="A-minimal-example-(bus-line)-1"></a><a class="docs-heading-anchor-permalink" href="#A-minimal-example-(bus-line)" title="Permalink"></a></h2><p>Two four-terminal buses <span>$\mathcal{I}=\{\texttt{A},\texttt{B}\}$</span> joined by one line <span>$\mathcal{L}=\{\ell\}$</span> from <code>A</code> to <code>B</code>, each terminal mapped straight through:</p><p class="math-container">\[\mathcal{T}^{L\rightarrow} = \{\ell\,\texttt{A}\,\texttt{B}\},\quad
\textcolor{purple}{\mathbf{N}_\texttt{A}} = \textcolor{purple}{\mathbf{N}_\texttt{B}} = [a,b,c,n],\quad
\textcolor{purple}{\mathbf{N}_{\ell\texttt{A}}} = \textcolor{purple}{\mathbf{N}_{\ell\texttt{B}}} = [a,b,c,n].\]</p><p>If terminal <code>n</code> of bus <code>B</code> is perfectly grounded, <span>$\mathcal{M}^{\emptyset}=\{\texttt{B}\,n\}$</span> and <span>$\textcolor{blue}{U_{\texttt{B},n}}=0$</span>. This is the running example used on the <a href="../bus/">Buses</a> and <a href="../line/">Lines</a> pages.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../scope/">« Background &amp; scope</a><a class="docs-footer-nextpage" href="../data-format/">Data input formatting »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Saturday 5 September 2026 06:47">Saturday 5 September 2026</span>. Using Julia version 1.12.7.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
