<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Loads · Distribution System Model and Data Specification</title><meta name="title" content="Loads · Distribution System Model and Data Specification"/><meta property="og:title" content="Loads · Distribution System Model and Data Specification"/><meta property="twitter:title" content="Loads · Distribution System Model and Data Specification"/><meta name="description" content="Documentation for Distribution System Model and Data Specification."/><meta property="og:description" content="Documentation for Distribution System Model and Data Specification."/><meta property="twitter:description" content="Documentation for Distribution System Model and Data Specification."/><meta property="og:url" content="https://distribution-system-opt.github.io/math-and-data-model-specifications/spec/load/"/><meta property="twitter:url" content="https://distribution-system-opt.github.io/math-and-data-model-specifications/spec/load/"/><link rel="canonical" href="https://distribution-system-opt.github.io/math-and-data-model-specifications/spec/load/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/hide-theme-picker.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../../">Distribution System Model and Data Specification</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Foundations</span><ul><li><a class="tocitem" href="../">Overview</a></li><li><a class="tocitem" href="../scope/">Background &amp; scope</a></li><li><a class="tocitem" href="../notation/">Notation</a></li><li><a class="tocitem" href="../data-format/">Data input formatting</a></li><li><a class="tocitem" href="../grounding/">Grounding</a></li><li><a class="tocitem" href="../example/">Worked example</a></li><li><a class="tocitem" href="../metadata/">Document metadata</a></li></ul></li><li><span class="tocitem">Components</span><ul><li><a class="tocitem" href="../bus/">Buses</a></li><li><a class="tocitem" href="../line/">Lines</a></li><li><a class="tocitem" href="../switch/">Switches</a></li><li class="is-active"><a class="tocitem" href>Loads</a><ul class="internal"><li><a class="tocitem" href="#1.-Data-model"><span>1. Data model</span></a></li><li><a class="tocitem" href="#2.-Input-symbols"><span>2. Input symbols</span></a></li><li><a class="tocitem" href="#3.-Variables"><span>3. Variables</span></a></li><li><a class="tocitem" href="#4.-Equality-constraints"><span>4. Equality constraints</span></a></li><li><a class="tocitem" href="#5.-Inequality-constraints"><span>5. Inequality constraints</span></a></li></ul></li><li><a class="tocitem" href="../generator/">Generators</a></li><li><a class="tocitem" href="../shunt/">Shunts</a></li><li><a class="tocitem" href="../capacitor/">Capacitors</a></li><li><a class="tocitem" href="../source/">Voltage sources</a></li><li><a class="tocitem" href="../transformer/">Transformers</a></li></ul></li><li><a class="tocitem" href="../objective/">Objective &amp; feasibility</a></li><li><span class="tocitem">Reference</span><ul><li><a class="tocitem" href="../faq/">Modelling notes &amp; FAQ</a></li><li><a class="tocitem" href="../nomenclature/">Nomenclature</a></li><li><a class="tocitem" href="../references/">References</a></li><li><a class="tocitem" href="../../glossary/">Glossary</a></li></ul></li><li><span class="tocitem">Proposals</span><ul><li><a class="tocitem" href="../../proposals/bmopf-0.2.0/">BMOPF 0.2.0</a></li></ul></li><li><span class="tocitem">Project</span><ul><li><a class="tocitem" href="../../contributing/">Contributing</a></li><li><a class="tocitem" href="../../changelog/">Changelog</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Components</a></li><li class="is-active"><a href>Loads</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Loads</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/distribution-system-opt/math-and-data-model-specifications" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/distribution-system-opt/math-and-data-model-specifications/blob/main/docs/src/spec/load.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Loads"><a class="docs-heading-anchor" href="#Loads">Loads</a><a id="Loads-1"></a><a class="docs-heading-anchor-permalink" href="#Loads" title="Permalink"></a></h1><p>A <strong>load</strong> draws a specified power at a bus. Its power may be constant, or vary with voltage (ZIP / exponential). Three connection configurations are supported: single-phase, wye (with neutral return), and delta. Symbols are defined in <a href="../notation/">Notation</a>.</p><p><img src="../assets/load_types.svg" alt="Single-phase (left), wye (centre), and delta (right) load connections and their current variables."/></p><h2 id="1.-Data-model"><a class="docs-heading-anchor" href="#1.-Data-model">1. Data model</a><a id="1.-Data-model-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Data-model" title="Permalink"></a></h2><p>A load is an entry of the top-level <code>load</code> object, keyed by its string ID <span>$d$</span>.</p><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: center">Unit</th><th style="text-align: center">Req.</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>bus</code></td><td style="text-align: right">string</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right">Host bus ID <span>$i$</span></td></tr><tr><td style="text-align: right"><code>terminal_map</code></td><td style="text-align: right">string[]</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right">Conductor→terminal map <span>$\textcolor{purple}{\mathbf{N}_{d}}$</span></td></tr><tr><td style="text-align: right"><code>configuration</code></td><td style="text-align: right">string</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right"><code>WYE</code>, <code>SINGLE_PHASE</code>, or <code>DELTA</code></td></tr><tr><td style="text-align: right"><code>p_nom</code>, <code>q_nom</code></td><td style="text-align: right">number[]</td><td style="text-align: center">W, var</td><td style="text-align: center">✔</td><td style="text-align: right">Nominal per-sub-load active/reactive power</td></tr><tr><td style="text-align: right"><code>model</code></td><td style="text-align: right">string</td><td style="text-align: center">–</td><td style="text-align: center"></td><td style="text-align: right"><code>CONSTANT_POWER</code> (default), <code>CONSTANT_CURRENT</code>, <code>CONSTANT_IMPEDANCE</code>, <code>ZIP</code>, <code>EXPONENTIAL</code></td></tr><tr><td style="text-align: right"><code>v_nom</code></td><td style="text-align: right">number[]</td><td style="text-align: center">V</td><td style="text-align: center">(zip/exp)</td><td style="text-align: right">Nominal voltage at which <code>p_nom</code>/<code>q_nom</code> hold</td></tr><tr><td style="text-align: right"><code>alpha_z</code>, <code>alpha_i</code>, <code>alpha_p</code></td><td style="text-align: right">number[]</td><td style="text-align: center">–</td><td style="text-align: center">(zip)</td><td style="text-align: right">Active ZIP fractions (<span>$\alpha_Z+\alpha_I+\alpha_P=1$</span>)</td></tr><tr><td style="text-align: right"><code>beta_z</code>, <code>beta_i</code>, <code>beta_p</code></td><td style="text-align: right">number[]</td><td style="text-align: center">–</td><td style="text-align: center">(zip)</td><td style="text-align: right">Reactive ZIP fractions</td></tr><tr><td style="text-align: right"><code>gamma_p</code>, <code>gamma_q</code></td><td style="text-align: right">number[]</td><td style="text-align: center">–</td><td style="text-align: center">(exp)</td><td style="text-align: right">Active/reactive voltage exponents</td></tr></table><h2 id="2.-Input-symbols"><a class="docs-heading-anchor" href="#2.-Input-symbols">2. Input symbols</a><a id="2.-Input-symbols-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Input-symbols" title="Permalink"></a></h2><table><tr><th style="text-align: right">Field</th><th style="text-align: center">Symbol</th><th style="text-align: right">Notes</th></tr><tr><td style="text-align: right"><code>p_nom</code>, <code>q_nom</code></td><td style="text-align: center"><span>$\textcolor{red}{P^{\text{nom}}_{d}},\ \textcolor{red}{Q^{\text{nom}}_{d}}$</span></td><td style="text-align: right">per sub-load</td></tr><tr><td style="text-align: right"><code>v_nom</code></td><td style="text-align: center"><span>$\textcolor{red}{V^{\text{nom}}_{d}}$</span></td><td style="text-align: right">reference voltage</td></tr><tr><td style="text-align: right">ZIP fractions</td><td style="text-align: center"><span>$\textcolor{red}{\alpha_Z,\alpha_I,\alpha_P},\ \textcolor{red}{\beta_Z,\beta_I,\beta_P}$</span></td><td style="text-align: right"></td></tr><tr><td style="text-align: right">exponents</td><td style="text-align: center"><span>$\textcolor{red}{\gamma_P},\ \textcolor{red}{\gamma_Q}$</span></td><td style="text-align: right"></td></tr></table><p>A <strong>sub-load</strong> <span>$k$</span> is one two-terminal power element of the load: a phase-to-neutral branch (<code>WYE</code>), the single terminal pair (<code>SINGLE_PHASE</code>), or one line-to-line branch (<code>DELTA</code>).</p><h2 id="3.-Variables"><a class="docs-heading-anchor" href="#3.-Variables">3. Variables</a><a id="3.-Variables-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Variables" title="Permalink"></a></h2><p>Each sub-load <span>$k$</span> draws a complex current <span>$\textcolor{blue}{I_{d,k}}$</span>, stacked into <span>$\textcolor{blue}{\mathbf{I}_{d}}$</span>. These are the currents the load contributes to KCL; the neutral return current is not an independent variable.</p><h2 id="4.-Equality-constraints"><a class="docs-heading-anchor" href="#4.-Equality-constraints">4. Equality constraints</a><a id="4.-Equality-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Equality-constraints" title="Permalink"></a></h2><h3 id="Sub-load-voltage-drop-and-power"><a class="docs-heading-anchor" href="#Sub-load-voltage-drop-and-power">Sub-load voltage drop and power</a><a id="Sub-load-voltage-drop-and-power-1"></a><a class="docs-heading-anchor-permalink" href="#Sub-load-voltage-drop-and-power" title="Permalink"></a></h3><p>Let <span>$\Delta\textcolor{blue}{U_{d,k}}$</span> be the voltage across sub-load <span>$k$</span>: phase-to-neutral for <code>WYE</code>, the terminal-pair difference for <code>SINGLE_PHASE</code>, line-to-line for <code>DELTA</code>. The complex power the sub-load absorbs is</p><p class="math-container">\[\textcolor{blue}{S_{d,k}} = \Delta\textcolor{blue}{U_{d,k}}\,(\textcolor{blue}{I_{d,k}})^{*}
= P_{d,k} + \textcolor{brown}{j}\,Q_{d,k}.\]</p><p><strong>Constant power</strong> (default) pins it to the nominal setpoint:</p><p class="math-container">\[P_{d,k} = \textcolor{red}{P^{\text{nom}}_{d,k}},
\qquad
Q_{d,k} = \textcolor{red}{Q^{\text{nom}}_{d,k}}.\]</p><p><strong>Voltage-dependent (ZIP)</strong> scales the setpoint by impedance/current/power fractions of the voltage-magnitude ratio <span>$|\Delta\textcolor{blue}{U_{d,k}}|/\textcolor{red}{V^{\text{nom}}_{d,k}}$</span>:</p><p class="math-container">\[\begin{aligned}
P_{d,k} &amp;= \textcolor{red}{P^{\text{nom}}_{d,k}}\left(\textcolor{red}{\alpha_Z}\,\frac{|\Delta\textcolor{blue}{U_{d,k}}|^2}{(\textcolor{red}{V^{\text{nom}}_{d,k}})^2} + \textcolor{red}{\alpha_I}\,\frac{|\Delta\textcolor{blue}{U_{d,k}}|}{\textcolor{red}{V^{\text{nom}}_{d,k}}} + \textcolor{red}{\alpha_P}\right),\\
Q_{d,k} &amp;= \textcolor{red}{Q^{\text{nom}}_{d,k}}\left(\textcolor{red}{\beta_Z}\,\frac{|\Delta\textcolor{blue}{U_{d,k}}|^2}{(\textcolor{red}{V^{\text{nom}}_{d,k}})^2} + \textcolor{red}{\beta_I}\,\frac{|\Delta\textcolor{blue}{U_{d,k}}|}{\textcolor{red}{V^{\text{nom}}_{d,k}}} + \textcolor{red}{\beta_P}\right).
\end{aligned}\]</p><p><strong>Exponential</strong> uses a power law <span>$P_{d,k} = \textcolor{red}{P^{\text{nom}}_{d,k}}\,(|\Delta\textcolor{blue}{U_{d,k}}|/\textcolor{red}{V^{\text{nom}}_{d,k}})^{\textcolor{red}{\gamma_P}}$</span> (and likewise <span>$Q$</span> with <span>$\textcolor{red}{\gamma_Q}$</span>). Constant-impedance, constant-current and constant-power are the special cases <span>$\alpha=(1,0,0),(0,1,0),(0,0,1)$</span> and integer exponents <span>$\gamma\in\{2,1,0\}$</span>.</p><h3 id="Current-conservation"><a class="docs-heading-anchor" href="#Current-conservation">Current conservation</a><a id="Current-conservation-1"></a><a class="docs-heading-anchor-permalink" href="#Current-conservation" title="Permalink"></a></h3><p>The sub-load currents sum to zero over the load&#39;s terminals (the neutral / return carries <span>$-\sum_k\textcolor{blue}{I_{d,k}}$</span>), giving the KCL contribution at each host terminal.</p><h2 id="5.-Inequality-constraints"><a class="docs-heading-anchor" href="#5.-Inequality-constraints">5. Inequality constraints</a><a id="5.-Inequality-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#5.-Inequality-constraints" title="Permalink"></a></h2><p><strong>None (foundational).</strong> A load has no rating bounds in this model. It is a fixed or voltage-dependent power sink.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../switch/">« Switches</a><a class="docs-footer-nextpage" href="../generator/">Generators »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Tuesday 10 November 2026 18:49">Tuesday 10 November 2026</span>. Using Julia version 1.13.3.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
