<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>BMOPF 0.2.0 · Distribution System Model and Data Specification</title><meta name="title" content="BMOPF 0.2.0 · Distribution System Model and Data Specification"/><meta property="og:title" content="BMOPF 0.2.0 · Distribution System Model and Data Specification"/><meta property="twitter:title" content="BMOPF 0.2.0 · Distribution System Model and Data Specification"/><meta name="description" content="Documentation for Distribution System Model and Data Specification."/><meta property="og:description" content="Documentation for Distribution System Model and Data Specification."/><meta property="twitter:description" content="Documentation for Distribution System Model and Data Specification."/><meta property="og:url" content="https://distribution-system-opt.github.io/math-and-data-model-specifications/proposals/bmopf-0.2.0/"/><meta property="twitter:url" content="https://distribution-system-opt.github.io/math-and-data-model-specifications/proposals/bmopf-0.2.0/"/><link rel="canonical" href="https://distribution-system-opt.github.io/math-and-data-model-specifications/proposals/bmopf-0.2.0/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/hide-theme-picker.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../../">Distribution System Model and Data Specification</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Foundations</span><ul><li><a class="tocitem" href="../../spec/">Overview</a></li><li><a class="tocitem" href="../../spec/scope/">Background &amp; scope</a></li><li><a class="tocitem" href="../../spec/notation/">Notation</a></li><li><a class="tocitem" href="../../spec/data-format/">Data input formatting</a></li><li><a class="tocitem" href="../../spec/grounding/">Grounding</a></li><li><a class="tocitem" href="../../spec/example/">Worked example</a></li><li><a class="tocitem" href="../../spec/metadata/">Document metadata</a></li></ul></li><li><span class="tocitem">Components</span><ul><li><a class="tocitem" href="../../spec/bus/">Buses</a></li><li><a class="tocitem" href="../../spec/line/">Lines</a></li><li><a class="tocitem" href="../../spec/switch/">Switches</a></li><li><a class="tocitem" href="../../spec/load/">Loads</a></li><li><a class="tocitem" href="../../spec/generator/">Generators</a></li><li><a class="tocitem" href="../../spec/shunt/">Shunts</a></li><li><a class="tocitem" href="../../spec/capacitor/">Capacitors</a></li><li><a class="tocitem" href="../../spec/source/">Voltage sources</a></li><li><a class="tocitem" href="../../spec/transformer/">Transformers</a></li></ul></li><li><a class="tocitem" href="../../spec/objective/">Objective &amp; feasibility</a></li><li><span class="tocitem">Reference</span><ul><li><a class="tocitem" href="../../spec/faq/">Modelling notes &amp; FAQ</a></li><li><a class="tocitem" href="../../spec/nomenclature/">Nomenclature</a></li><li><a class="tocitem" href="../../spec/references/">References</a></li><li><a class="tocitem" href="../../glossary/">Glossary</a></li></ul></li><li><span class="tocitem">Proposals</span><ul><li class="is-active"><a class="tocitem" href>BMOPF 0.2.0</a><ul class="internal"><li><a class="tocitem" href="#Identity,-units-and-conductor-order"><span>Identity, units and conductor order</span></a></li><li><a class="tocitem" href="#Two-winding-transformers"><span>Two-winding transformers</span></a></li><li><a class="tocitem" href="#Regulators-and-n-winding-equipment"><span>Regulators and n-winding equipment</span></a></li><li><a class="tocitem" href="#Other-proposed-equipment-and-controls"><span>Other proposed equipment and controls</span></a></li><li><a class="tocitem" href="#Exact-ideal-constraints"><span>Exact ideal constraints</span></a></li><li><a class="tocitem" href="#Compatibility-and-implementation-evidence"><span>Compatibility and implementation evidence</span></a></li><li><a class="tocitem" href="#Compatibility-with-the-source-and-objective-proposal"><span>Compatibility with the source and objective proposal</span></a></li><li><a class="tocitem" href="#Baseline,-dependencies,-and-contributions"><span>Baseline, dependencies, and contributions</span></a></li></ul></li></ul></li><li><span class="tocitem">Project</span><ul><li><a class="tocitem" href="../../contributing/">Contributing</a></li><li><a class="tocitem" href="../../changelog/">Changelog</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Proposals</a></li><li class="is-active"><a href>BMOPF 0.2.0</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>BMOPF 0.2.0</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/distribution-system-opt/math-and-data-model-specifications" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/distribution-system-opt/math-and-data-model-specifications/blob/main/docs/src/proposals/bmopf-0.2.0.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Proposed-BMOPF-v0.2.0:-additional-field-semantics"><a class="docs-heading-anchor" href="#Proposed-BMOPF-v0.2.0:-additional-field-semantics">Proposed BMOPF v0.2.0: additional field semantics</a><a id="Proposed-BMOPF-v0.2.0:-additional-field-semantics-1"></a><a class="docs-heading-anchor-permalink" href="#Proposed-BMOPF-v0.2.0:-additional-field-semantics" title="Permalink"></a></h1><div class="admonition is-info" id="Proposed-material,-subject-to-Task-Force-review-6b2dc7f442268530"><header class="admonition-header">Proposed material, subject to Task Force review<a class="admonition-anchor" href="#Proposed-material,-subject-to-Task-Force-review-6b2dc7f442268530" title="Permalink"></a></header><div class="admonition-body"><p>This supplement builds on Matt Deakin&#39;s <a href="https://github.com/distribution-system-opt/math-and-data-model-specifications/pull/36">source and objective proposal</a> and accompanies the <code>propose-bmopf-0.2.0</code> schema branch. It contributes to a versioned BMOPF v0.2.0, subject to Task Force approval. Findings from developing a reference implementation in PowerIO v0.11.0 provide compatibility and numerical evidence for that review. The accepted component pages retain their current status.</p></div></div><p>The proposal makes equipment data already encountered in interchange files explicit and checks the proposed definitions through implementation evidence. The <a href="https://github.com/distribution-system-opt/dsopt-schema/blob/propose-bmopf-0.2.0/docs/contributors.md">contribution record</a> credits the preceding schema, specification and review work. The <a href="https://github.com/distribution-system-opt/dsopt-schema/tree/propose-bmopf-0.2.0">schema proposal</a> contains exact field definitions, a worked feeder, a field inventory and structural/semantic tests. The additions below require paired review of those field definitions and these proposed interpretations.</p><h2 id="Identity,-units-and-conductor-order"><a class="docs-heading-anchor" href="#Identity,-units-and-conductor-order">Identity, units and conductor order</a><a id="Identity,-units-and-conductor-order-1"></a><a class="docs-heading-anchor-permalink" href="#Identity,-units-and-conductor-order" title="Permalink"></a></h2><p>Equipment identity is its table key. Bus and element terminal maps establish ordered conductors. A line connects matching positions in its two maps, not matching spelling. Matrix entries use one-based positions in that order. Terminal naming and role conventions remain under discussion in <a href="https://github.com/distribution-system-opt/math-and-data-model-specifications/pull/26">Matt Deakin&#39;s data-format update</a>. No particular labels are made canonical here. PowerIO retains existing role metadata and applies its documented compatibility rules when old datasets omit it; those reader rules do not settle the Task Force&#39;s role taxonomy.</p><p>Bus phase-to-ground bounds remain per-phase vectors in volts. The neutral has its own <code>vn_max</code>; unequal phase bounds cannot be replaced by their first value or their average. WYE load powers describe phase-to-neutral sub-loads, and DELTA powers describe phase-pair sub-loads. Voltage-source terminal-voltage arrays include every fixed terminal. These orderings agree with the current bus, load and voltage-source component pages.</p><p>Linecode matrices use ohm/m and S/m; inline line matrices use ohm and S for the complete line. The case must select one impedance source. Power, voltage and current values remain absolute SI quantities. Producer version, dataset version and schema version are independent metadata.</p><h2 id="Two-winding-transformers"><a class="docs-heading-anchor" href="#Two-winding-transformers">Two-winding transformers</a><a id="Two-winding-transformers-1"></a><a class="docs-heading-anchor-permalink" href="#Two-winding-transformers" title="Permalink"></a></h2><p>Let coil currents be positive into the ideal transformer and let the real, positive effective coil ratio be <code>a</code>. For an ideal winding pair:</p><p class="math-container">\[v_f = a v_t, \qquad i_t = -a i_f,
\qquad v_f i_f^* + v_t i_t^* = 0.\]</p><p>The ratio includes the proposed <code>tap_ratio</code> multiplier and the nameplate coil ratio. Three-phase <code>v_nom_from</code> and <code>v_nom_to</code> are line-to-line ratings; WYE coil ratings divide by the square root of three, while DELTA coil ratings do not. Winding connection maps convert terminal voltages into coil voltages. A WYE coil spans its phase and neutral. A DELTA coil spans the consecutive phase pair specified by its orientation. Terminal current maps are the corresponding transpose incidence maps, preserving complex power.</p><p><code>tap_ratio</code> defaults to 1 when absent. A fixed-tap calculation uses the stated ratio. A bounded tap decision requires the selected formulation to implement that decision and enforce <code>tap_ratio_min &lt;= tap_ratio &lt;= tap_ratio_max</code>. The start value must lie in the stated interval. A consumer must not silently turn a requested tap decision into a fixed nominal transformer.</p><p>Series impedances remain on the side named by their field. The wye/delta subtypes&#39; <code>r_series</code> and <code>x_series</code> are referred to the WYE side. Conversion between winding bases uses the square of the coil ratio. Current limits stay in the amperes of their named side and are not copied unchanged across a turns ratio.</p><p><code>r_neutral_from</code>, <code>x_neutral_from</code>, <code>r_neutral_to</code> and <code>x_neutral_to</code> describe internal winding-neutral grounding branches in ohms. When both fields are absent, they add no internal grounding branch; the terminal map and external bus grounding still apply. An explicitly zero impedance adds a solid ground. This preserves the meaning of existing cases that supplied only terminal maps. The distinction requires Task Force review. An OpenDSS negative-resistance open-neutral marker maps to an absent branch, not a zero-impedance branch. Bus grounding remains separate data.</p><p><code>g_no_load + j b_no_load</code> is the from-side core shunt admittance in siemens. Negative <code>b_no_load</code> gives lagging magnetizing current. Zero leakage impedance does not by itself eliminate a stated core shunt: ideal coupling and core loss are separate parts of the equivalent circuit.</p><h3 id="A-core-shunt-on-an-explicit-winding"><a class="docs-heading-anchor" href="#A-core-shunt-on-an-explicit-winding">A core shunt on an explicit winding</a><a id="A-core-shunt-on-an-explicit-winding-1"></a><a class="docs-heading-anchor-permalink" href="#A-core-shunt-on-an-explicit-winding" title="Permalink"></a></h3><p>The optional <code>no_load_shunt</code> object specifies <code>{winding, g, b}</code>. The winding index is one-based, and each coil on that winding receives <code>g + j b</code> siemens at its terminal voltage. It cannot coexist with <code>g_no_load</code> or <code>b_no_load</code>. Existing fields retain their from-side meaning, while the explicit object supports equipment whose exciting branch lies on a different physical winding.</p><p>For coil incidence row <code>c</code> and bus-terminal voltage vector <code>v</code>, the contribution is</p><p class="math-container">\[u = c v, \qquad Y_0 = c^T (g + j b)c,
\qquad S_0 = (g - j b)|u|^2.\]</p><p>Contributions add across the selected winding&#39;s coils. For a centre tap, winding 2 spans the first secondary terminal to the centre terminal and winding 3 spans the centre terminal to the last secondary terminal. The shunt remains an ordinary terminal branch when a fixed tap changes; a producer deriving admittance from nameplate percentages must account for that tap explicitly.</p><p>OpenDSS places its exciting branch on winding 2. PowerIO uses <code>g = loss_percent / 100 * S_base / (n_phase * U_coil^2)</code> and <code>b = -imag_percent / 100 * S_base / (n_phase * U_coil^2)</code>, with the actual tapped coil voltage. A WYE coil uses the phase-to-neutral base; a DELTA coil uses the phase-to-phase base. Referring that branch through a ratio to the other side of a nonzero leakage network changes its equations and is not a lossless conversion. The paired schema conformance packet records six direct OpenDSS admittance comparisons for these conventions.</p><h2 id="Regulators-and-n-winding-equipment"><a class="docs-heading-anchor" href="#Regulators-and-n-winding-equipment">Regulators and n-winding equipment</a><a id="Regulators-and-n-winding-equipment-1"></a><a class="docs-heading-anchor-permalink" href="#Regulators-and-n-winding-equipment" title="Permalink"></a></h2><p>A regulator has a regulation ratio rather than a nameplate-ratio multiplier. For the proposed type B convention, <code>v_to = a v_from</code> and <code>i_from = -a i_to</code>; the proposed type A convention reverses the effective ratio. The two relations preserve power with currents positive into the device. Open-delta connection codes establish which two phase-pair legs are controlled. Their terminal orientation and ratio convention must be checked together.</p><p>The <code>n_winding</code> subtype holds an ordered list of windings with winding 1 as the reference. Each winding retains its connection, nominal coil voltage, rating, resistance, tap and neutral impedance. Optional winding <code>s_rating</code> defaults to the transformer power base, while <code>r_winding</code> is in ohms on its own coil side. Pairwise short-circuit reactances refer to the declared common base. A consumer must validate the complete pair set and physical realizability before constructing its leakage network; pairwise data must not be replaced by a guessed chain of two-winding transformers.</p><p>With all leakage terms and core shunts zero, the ideal core has equal referred coil voltages and the sum of winding complex powers is zero. Nonzero leakage and magnetizing terms add their corresponding losses and voltage drops.</p><h2 id="Other-proposed-equipment-and-controls"><a class="docs-heading-anchor" href="#Other-proposed-equipment-and-controls">Other proposed equipment and controls</a><a id="Other-proposed-equipment-and-controls-1"></a><a class="docs-heading-anchor-permalink" href="#Other-proposed-equipment-and-controls" title="Permalink"></a></h2><table><tr><th style="text-align: right">Addition</th><th style="text-align: right">Definitions requiring review</th></tr><tr><td style="text-align: right">Inverter-based resources</td><td style="text-align: right">Phase power/cost limits, conductor current limits, topology, filter impedance and optional DC coupling</td></tr><tr><td style="text-align: right">Control profiles</td><td style="text-align: right">Explicit voltage/power reference, units and ordered breakpoints for Volt-VAr, Volt-Watt and power-factor laws</td></tr><tr><td style="text-align: right">Wire data and line geometry</td><td style="text-align: right">Conductor order and derivation provenance; frequency and earth-model assumptions must match the compiled linecode</td></tr><tr><td style="text-align: right">DC network tables</td><td style="text-align: right">Signed terminal-to-ground voltages, conductor resistances, grounding and converter coupling</td></tr><tr><td style="text-align: right">Named time profiles</td><td style="text-align: right">Multipliers attached to named numeric fields; state selection precedes a snapshot calculation</td></tr><tr><td style="text-align: right">IBR cost data</td><td style="text-align: right">Optional per-phase prices retained for downstream calculations; the base source/generator objective remains defined by the source and objective proposal</td></tr></table><p>These descriptions do not prescribe one solver implementation. A snapshot solver must require a selected time state, and an AC-only solver must reject required DC coupling rather than discard it. Retained control data does not prove that a control law participated in the solve.</p><h2 id="Exact-ideal-constraints"><a class="docs-heading-anchor" href="#Exact-ideal-constraints">Exact ideal constraints</a><a id="Exact-ideal-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#Exact-ideal-constraints" title="Permalink"></a></h2><p>An ideal closed switch enforces equal terminal voltages and opposite entering currents conductor by conductor. An open switch carries zero current and does not couple its terminal voltages. An ideal voltage source fixes its stated complex terminal voltage while its current follows from network balance. Zero-resistance DC grounding fixes terminal voltage to zero while earth-return current remains a balance variable. These are exact algebraic constraints; substituting a small arbitrary impedance changes the model.</p><h2 id="Compatibility-and-implementation-evidence"><a class="docs-heading-anchor" href="#Compatibility-and-implementation-evidence">Compatibility and implementation evidence</a><a id="Compatibility-and-implementation-evidence-1"></a><a class="docs-heading-anchor-permalink" href="#Compatibility-and-implementation-evidence" title="Permalink"></a></h2><p>The schema proposal preserves the historical example bytes and records known semantic findings separately. Structural validation of the historical ENWL case passes, but its undeclared grounded terminal requires an explicit dataset repair before numerical use. New semantic rejection checks name inconsistent versions, role lists, dimensions, references and bounds.</p><p>PowerIO distinguishes source-byte preservation, typed conversion, generation-2 IR storage, schema-version selection and computational support. Explicit legacy output may relocate proposed-only physics to <code>extras</code>, with diagnostics. A consumer that ignores those extensions is not computationally equivalent. Producer provenance pins a proposal commit and schema digest; the Task Force retains control of ratification and the eventual <code>schema-v0.2.0</code> tag.</p><h2 id="Compatibility-with-the-source-and-objective-proposal"><a class="docs-heading-anchor" href="#Compatibility-with-the-source-and-objective-proposal">Compatibility with the source and objective proposal</a><a id="Compatibility-with-the-source-and-objective-proposal-1"></a><a class="docs-heading-anchor-permalink" href="#Compatibility-with-the-source-and-objective-proposal" title="Permalink"></a></h2><p>The <a href="../../spec/source/">source</a>, <a href="../../spec/generator/">generator</a>, <a href="../../spec/bus/">bus</a> and <a href="../../spec/objective/">objective</a> pages from <a href="https://github.com/distribution-system-opt/math-and-data-model-specifications/pull/36">Matt Deakin&#39;s PR #36</a> define the injected-power sign, slack currents, <code>energy_cost_rate</code>, and the one-hour objective. This supplement adds no alternative definitions or duration parameter. Further changes to those definitions belong in that PR and its <a href="https://github.com/distribution-system-opt/bmopf-resources/pull/21">paired schema change</a>.</p><p>PowerIO v0.11.0 follows the per-phase ordering in the source and generator pages. Voltage-source magnitudes and angles still include all stated terminals; the energy-price vector omits neutral terminals. The draft schema retains <code>cost</code> as a deprecated alias with the same values and phase order, so existing datasets remain readable. If both spellings occur, they must agree. Fresh draft output uses <code>energy_cost_rate</code>.</p><p>Additional implementation evidence covers IR persistence, typed source prices in C and Julia, and relocation to <code>extras.voltage_source</code> when explicitly writing 0.1.0. Optional IBR prices extend the data model for capable downstream calculations; they do not change the source/generator objective in PR #36.</p><h2 id="Baseline,-dependencies,-and-contributions"><a class="docs-heading-anchor" href="#Baseline,-dependencies,-and-contributions">Baseline, dependencies, and contributions</a><a id="Baseline,-dependencies,-and-contributions-1"></a><a class="docs-heading-anchor-permalink" href="#Baseline,-dependencies,-and-contributions" title="Permalink"></a></h2><p>The <a href="https://github.com/distribution-system-opt/dsopt-schema/blob/baseline/bmopf-0.1.0/docs/baseline-0.1.0.md">historical v0.1.0 baseline</a> records the Task Force schema with unchanged validation rules. This supplement and schema PR #2 propose changes above it; they do not declare a schema release. The baseline credits Matt Deakin&#39;s initial schema and alignment work, Frederik Geth&#39;s schema development and review-driven changes, and Samuel Talkington&#39;s port and versioned import.</p><p>Matt&#39;s source/objective PR #36 remains the prerequisite for this supplement. The energy-price spelling and units are still discussed in <a href="https://github.com/distribution-system-opt/math-and-data-model-specifications/issues/17">issue #17</a> and the <a href="https://github.com/distribution-system-opt/bmopf-resources/pull/21">paired resources PR #21</a>. The current proposed spelling does not establish consensus on final units. Terminal-role questions remain in PR #26 and issue #27.</p><p>The <a href="https://github.com/distribution-system-opt/dsopt-schema/blob/propose-bmopf-0.2.0/docs/contributors.md">contributor record</a> distinguishes authored definitions, integration work, review, and coordination. Credits identify the work carried forward, not endorsement of every addition. Corrections, narrower proposals, and additional evidence are welcome.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../glossary/">« Glossary</a><a class="docs-footer-nextpage" href="../../contributing/">Contributing »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Tuesday 10 November 2026 18:43">Tuesday 10 November 2026</span>. Using Julia version 1.13.3.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
