<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Transformers · Distribution System Model and Data Specification</title><meta name="title" content="Transformers · Distribution System Model and Data Specification"/><meta property="og:title" content="Transformers · Distribution System Model and Data Specification"/><meta property="twitter:title" content="Transformers · Distribution System Model and Data Specification"/><meta name="description" content="Documentation for Distribution System Model and Data Specification."/><meta property="og:description" content="Documentation for Distribution System Model and Data Specification."/><meta property="twitter:description" content="Documentation for Distribution System Model and Data Specification."/><meta property="og:url" content="https://distribution-system-opt.github.io/math-and-data-model-specifications/spec/transformer/"/><meta property="twitter:url" content="https://distribution-system-opt.github.io/math-and-data-model-specifications/spec/transformer/"/><link rel="canonical" href="https://distribution-system-opt.github.io/math-and-data-model-specifications/spec/transformer/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../../">Distribution System Model and Data Specification</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Foundations</span><ul><li><a class="tocitem" href="../">Overview</a></li><li><a class="tocitem" href="../scope/">Background &amp; scope</a></li><li><a class="tocitem" href="../notation/">Notation</a></li><li><a class="tocitem" href="../data-format/">Data input formatting</a></li><li><a class="tocitem" href="../grounding/">Grounding</a></li><li><a class="tocitem" href="../example/">Worked example</a></li><li><a class="tocitem" href="../metadata/">Document metadata</a></li></ul></li><li><span class="tocitem">Components</span><ul><li><a class="tocitem" href="../bus/">Buses</a></li><li><a class="tocitem" href="../line/">Lines</a></li><li><a class="tocitem" href="../switch/">Switches</a></li><li><a class="tocitem" href="../load/">Loads</a></li><li><a class="tocitem" href="../generator/">Generators</a></li><li><a class="tocitem" href="../shunt/">Shunts</a></li><li><a class="tocitem" href="../capacitor/">Capacitors</a></li><li><a class="tocitem" href="../source/">Voltage sources</a></li><li class="is-active"><a class="tocitem" href>Transformers</a><ul class="internal"><li><a class="tocitem" href="#1.-Data-model"><span>1. Data model</span></a></li><li><a class="tocitem" href="#2.-Input-symbols"><span>2. Input symbols</span></a></li><li><a class="tocitem" href="#3.-Variables"><span>3. Variables</span></a></li><li><a class="tocitem" href="#4.-Equality-constraints"><span>4. Equality constraints</span></a></li><li><a class="tocitem" href="#5.-Inequality-constraints"><span>5. Inequality constraints</span></a></li></ul></li></ul></li><li><a class="tocitem" href="../objective/">Objective &amp; feasibility</a></li><li><span class="tocitem">Reference</span><ul><li><a class="tocitem" href="../faq/">Modelling notes &amp; FAQ</a></li><li><a class="tocitem" href="../nomenclature/">Nomenclature</a></li><li><a class="tocitem" href="../references/">References</a></li><li><a class="tocitem" href="../../glossary/">Glossary</a></li></ul></li><li><span class="tocitem">Project</span><ul><li><a class="tocitem" href="../../contributing/">Contributing</a></li><li><a class="tocitem" href="../../changelog/">Changelog</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Components</a></li><li class="is-active"><a href>Transformers</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Transformers</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/distribution-system-opt/math-and-data-model-specifications" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/distribution-system-opt/math-and-data-model-specifications/blob/main/docs/src/spec/transformer.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Transformers"><a class="docs-heading-anchor" href="#Transformers">Transformers</a><a id="Transformers-1"></a><a class="docs-heading-anchor-permalink" href="#Transformers" title="Permalink"></a></h1><p>A <strong>transformer</strong> couples two buses through <strong>galvanically isolated</strong> windings — primary and secondary share no conductor, only magnetic flux. Because the winding topologies differ qualitatively, each configuration is a distinct data-model object: <code>single_phase</code>, <code>center_tap</code>, <code>wye_delta</code>, and <code>delta_wye</code>. Every model is built from an idealised winding pair plus a series leakage impedance; a magnetising shunt, internal neutral grounding, and tap-changing are not yet modelled (see <a href="../scope/">Background &amp; scope</a>). Symbols are defined in <a href="../notation/">Notation</a>.</p><h2 id="1.-Data-model"><a class="docs-heading-anchor" href="#1.-Data-model">1. Data model</a><a id="1.-Data-model-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Data-model" title="Permalink"></a></h2><p>Each subtype is an entry under <code>transformer.&lt;subtype&gt;</code>, keyed by its string ID <span>$x$</span>. Common fields (two-winding subtypes):</p><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: center">Unit</th><th style="text-align: center">Req.</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>bus_from</code>, <code>bus_to</code></td><td style="text-align: right">string</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right">Endpoint bus IDs <span>$i$</span>, <span>$j$</span></td></tr><tr><td style="text-align: right"><code>terminal_map_from</code>, <code>terminal_map_to</code></td><td style="text-align: right">string[]</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right">Conductor→terminal maps (lengths per subtype)</td></tr><tr><td style="text-align: right"><code>v_nom_from</code>, <code>v_nom_to</code></td><td style="text-align: right">number</td><td style="text-align: center">V</td><td style="text-align: center">✔</td><td style="text-align: right">Nominal winding voltages — set the turns ratio</td></tr><tr><td style="text-align: right"><code>s_rating</code></td><td style="text-align: right">number</td><td style="text-align: center">VA</td><td style="text-align: center">✔</td><td style="text-align: right">Nameplate apparent-power rating</td></tr><tr><td style="text-align: right"><code>r_series_from</code>, <code>x_series_from</code></td><td style="text-align: right">number</td><td style="text-align: center">Ω</td><td style="text-align: center"></td><td style="text-align: right">From-winding series leakage (<code>single_phase</code>, <code>center_tap</code>)</td></tr><tr><td style="text-align: right"><code>r_series_to</code>, <code>x_series_to</code></td><td style="text-align: right">number</td><td style="text-align: center">Ω</td><td style="text-align: center"></td><td style="text-align: right">To-winding series leakage (<code>single_phase</code>, <code>center_tap</code>)</td></tr><tr><td style="text-align: right"><code>r_series</code>, <code>x_series</code></td><td style="text-align: right">number</td><td style="text-align: center">Ω</td><td style="text-align: center"></td><td style="text-align: right">Series leakage, wye winding only (<code>wye_delta</code>, <code>delta_wye</code>)</td></tr><tr><td style="text-align: right"><code>i_max_from</code>, <code>i_max_to</code></td><td style="text-align: right">number[]</td><td style="text-align: center">A</td><td style="text-align: center"></td><td style="text-align: right">Per-conductor current limits</td></tr></table><p>Terminal-map lengths: <code>single_phase</code> 2 + 2; <code>center_tap</code> 2 (from) + 3 (to, ordered L1/centre/L2); <code>wye_delta</code> 4 (wye) + 3 (delta); <code>delta_wye</code> 3 (delta) + 4 (wye). For <code>center_tap</code>, <code>v_nom_to</code> is the <strong>half-winding</strong> (leg) voltage — e.g. 120 V for a 240/120 V service — not the full secondary span.</p><h2 id="2.-Input-symbols"><a class="docs-heading-anchor" href="#2.-Input-symbols">2. Input symbols</a><a id="2.-Input-symbols-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Input-symbols" title="Permalink"></a></h2><table><tr><th style="text-align: right">Field</th><th style="text-align: center">Symbol</th><th style="text-align: right">Notes</th></tr><tr><td style="text-align: right"><code>v_nom_from</code>, <code>v_nom_to</code></td><td style="text-align: center"><span>$\textcolor{red}{U^{\text{nom}}_i},\ \textcolor{red}{U^{\text{nom}}_j}$</span></td><td style="text-align: right">turns ratio <span>$\textcolor{red}{N}=\textcolor{red}{U^{\text{nom}}_i}/\textcolor{red}{U^{\text{nom}}_j}$</span></td></tr><tr><td style="text-align: right"><code>r/x_series_from</code></td><td style="text-align: center"><span>$\textcolor{brown}{Z^{\text{fr}}_x}=\textcolor{red}{R^{\text{fr}}_x}+\textcolor{brown}{j}\textcolor{red}{X^{\text{fr}}_x}$</span></td><td style="text-align: right">from-winding leakage</td></tr><tr><td style="text-align: right"><code>r/x_series_to</code></td><td style="text-align: center"><span>$\textcolor{brown}{Z^{\text{to}}_x}=\textcolor{red}{R^{\text{to}}_x}+\textcolor{brown}{j}\textcolor{red}{X^{\text{to}}_x}$</span></td><td style="text-align: right">to-winding leakage</td></tr><tr><td style="text-align: right"><code>r_series</code>, <code>x_series</code></td><td style="text-align: center"><span>$\textcolor{brown}{Z^{\text{wye}}_x}=\textcolor{red}{R^{\text{wye}}_x}+\textcolor{brown}{j}\textcolor{red}{X^{\text{wye}}_x}$</span></td><td style="text-align: right">wye-side leakage (<code>wye_delta</code>/<code>delta_wye</code>)</td></tr><tr><td style="text-align: right"><code>s_rating</code></td><td style="text-align: center"><span>$\textcolor{red}{S^{\max}_x}$</span></td><td style="text-align: right">nameplate</td></tr></table><h2 id="3.-Variables"><a class="docs-heading-anchor" href="#3.-Variables">3. Variables</a><a id="3.-Variables-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Variables" title="Permalink"></a></h2><p>Each winding conductor <span>$k$</span> on side <span>$\sigma\in\{\text{fr},\text{to}\}$</span> carries a complex winding current <span>$\textcolor{blue}{I_{x,\sigma,k}}$</span>. For the winding spanning terminal pair <span>$(p_k,q_k)$</span> on bus <span>$b^\sigma$</span>, write the <strong>winding voltage</strong></p><p class="math-container">\[\textcolor{blue}{V^{\sigma}_{x,k}} = \textcolor{blue}{U_{b^\sigma,p_k}} - \textcolor{blue}{U_{b^\sigma,q_k}}\]</p><p>(phase-to-neutral for a wye winding, line-to-line for a delta winding, with <span>$\textcolor{blue}{U}=0$</span> when <span>$q_k$</span> is absent/ground).</p><h2 id="4.-Equality-constraints"><a class="docs-heading-anchor" href="#4.-Equality-constraints">4. Equality constraints</a><a id="4.-Equality-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Equality-constraints" title="Permalink"></a></h2><h3 id="The-idealised-winding-pair"><a class="docs-heading-anchor" href="#The-idealised-winding-pair">The idealised winding pair</a><a id="The-idealised-winding-pair-1"></a><a class="docs-heading-anchor-permalink" href="#The-idealised-winding-pair" title="Permalink"></a></h3><p>Every transformer is built from <strong>ideal winding pairs</strong> obeying flux linkage, complex- power conservation, and winding KCL. With winding EMFs <span>$\textcolor{blue}{E^{\text{fr}}_x},\textcolor{blue}{E^{\text{to}}_x}$</span> and the nominal voltages standing in for the turns ratio:</p><p><img src="../assets/idealised_tx.svg" alt="Idealised single-phase transformer: a pair of magnetically coupled windings."/></p><p class="math-container">\[\frac{\textcolor{blue}{E^{\text{fr}}_x}}{\textcolor{red}{U^{\text{nom}}_i}} = \frac{\textcolor{blue}{E^{\text{to}}_x}}{\textcolor{red}{U^{\text{nom}}_j}},
\qquad
\textcolor{red}{U^{\text{nom}}_i}\,\textcolor{blue}{I_{x,\text{fr}}} + \textcolor{red}{U^{\text{nom}}_j}\,\textcolor{blue}{I_{x,\text{to}}} = 0
\ \Longleftrightarrow\
\textcolor{red}{N}\,\textcolor{blue}{I_{x,\text{fr}}} + \textcolor{blue}{I_{x,\text{to}}} = 0.\]</p><p>The second relation is the <strong>ampere-turn balance</strong>; with all losses removed the EMF is the terminal voltage and <span>$\textcolor{blue}{V^{\text{fr}}_x} = \textcolor{red}{N}\,\textcolor{blue}{V^{\text{to}}_x}$</span>.</p><h3 id="Series-leakage"><a class="docs-heading-anchor" href="#Series-leakage">Series leakage</a><a id="Series-leakage-1"></a><a class="docs-heading-anchor-permalink" href="#Series-leakage" title="Permalink"></a></h3><p>Each winding carries a series impedance between its EMF and its terminals (Ohm&#39;s law) — the model&#39;s one loss element, representing copper/leakage loss. Referred to the HV (from) side and combined, <span>$\textcolor{brown}{Z_x}=\textcolor{brown}{Z^{\text{fr}}_x}+\textcolor{red}{N}^2\,\textcolor{brown}{Z^{\text{to}}_x}$</span>, the ideal voltage relation becomes</p><p class="math-container">\[\textcolor{blue}{V^{\text{fr}}_x} - \textcolor{red}{N}\,\textcolor{blue}{V^{\text{to}}_x} = \textcolor{brown}{Z_x}\,\textcolor{blue}{I_{x,\text{fr}}}.\]</p><p>This combined <span>$\textcolor{brown}{Z_x}$</span> is what a short-circuit test measures — the <em>series sum</em> of the two winding leakages, referred to one side; it is not itself a separate element. <code>single_phase</code> and <code>center_tap</code> keep the two leakages as separate fields, <code>r/x_series_from</code> → <span>$\textcolor{brown}{Z^{\text{fr}}_x}$</span> and <code>r/x_series_to</code> → <span>$\textcolor{brown}{Z^{\text{to}}_x}$</span>; <code>wye_delta</code> and <code>delta_wye</code> instead give a single <code>r_series</code>/<code>x_series</code> → <span>$\textcolor{brown}{Z^{\text{wye}}_x}$</span> on the wye winding only (the delta winding is lossless in this model).</p><div class="admonition is-info" id="The-per-winding-leakage-split-is-under-determined-by-a-short-circuit-test-266e03587de58fd0"><header class="admonition-header">The per-winding leakage split is under-determined by a short-circuit test<a class="admonition-anchor" href="#The-per-winding-leakage-split-is-under-determined-by-a-short-circuit-test-266e03587de58fd0" title="Permalink"></a></header><div class="admonition-body"><p>A standard short-circuit test yields only <span>$\textcolor{brown}{Z_x}$</span> — the <em>sum</em> of the two winding leakages. Splitting it into <span>$\textcolor{brown}{Z^{\text{fr}}_x}$</span> and <span>$\textcolor{brown}{Z^{\text{to}}_x}$</span> requires an extra convention (OpenDSS splits per its winding definitions; a common default is to put it all on one winding, i.e. the Γ-model with the other winding&#39;s leakage zero). The data model exposes both fields so the convention is explicit rather than assumed.</p></div></div><p>The subtypes below place this leakage differently: single-phase and centre-tap keep it split across both windings; wye–delta / delta–wye lump it entirely on the wye side.</p><h3 id="Single-phase"><a class="docs-heading-anchor" href="#Single-phase">Single-phase</a><a id="Single-phase-1"></a><a class="docs-heading-anchor-permalink" href="#Single-phase" title="Permalink"></a></h3><p>One winding pair — the archetypal two-winding transformer. With the combined leakage <span>$\textcolor{brown}{Z_x}=\textcolor{brown}{Z^{\text{fr}}_x}+\textcolor{red}{N}^2\textcolor{brown}{Z^{\text{to}}_x}$</span> (see <a href="#Series-leakage">Series leakage</a> above):</p><p class="math-container">\[\textcolor{blue}{V^{\text{fr}}_{x,k}} - \textcolor{red}{N}\,\textcolor{blue}{V^{\text{to}}_{x,k}} = \textcolor{brown}{Z_x}\,\textcolor{blue}{I_{x,\text{fr},k}},
\qquad
\textcolor{red}{N}\,\textcolor{blue}{I_{x,\text{fr},k}} + \textcolor{blue}{I_{x,\text{to},k}} = 0.\]</p><h3 id="Center-tap-(split-phase)"><a class="docs-heading-anchor" href="#Center-tap-(split-phase)">Center-tap (split-phase)</a><a id="Center-tap-(split-phase)-1"></a><a class="docs-heading-anchor-permalink" href="#Center-tap-(split-phase)" title="Permalink"></a></h3><p>One HV winding drives <strong>two anti-series LV legs</strong> sharing a centre-tap neutral: two from terminals <span>$[p,q]$</span>, three to terminals <span>$[p,n,q]$</span> (L1, centre, L2). The two half-windings are tightly coupled, so the model is a genuine three-winding (coupled-coil) unit, not two independent legs.</p><p><img src="../assets/split_phase_tx.svg" alt="Centre-tap transformer: one HV winding, two anti-series LV legs sharing a centre-tap neutral."/></p><p>KCL at each side:</p><p class="math-container">\[\textcolor{blue}{I_{x,\text{fr},p}}+\textcolor{blue}{I_{x,\text{fr},q}}=0,
\qquad
\textcolor{blue}{I_{x,\text{to},p}}+\textcolor{blue}{I_{x,\text{to},n}}+\textcolor{blue}{I_{x,\text{to},q}}=0.\]</p><p>Each winding EMF follows Ohm&#39;s law from its terminal voltage. The lower leg&#39;s dotted terminal is the centre tap <span>$n$</span>, not <span>$q$</span>, so its EMF runs from <span>$n$</span> toward <span>$q$</span>:</p><p class="math-container">\[\textcolor{blue}{E^{\text{fr}}_x} = (\textcolor{blue}{U_{i,p}}-\textcolor{brown}{Z^{\text{fr}}_x}\,\textcolor{blue}{I_{x,\text{fr},p}})-\textcolor{blue}{U_{i,q}},
\qquad
\textcolor{blue}{E^{\text{to}}_{x,p}} = (\textcolor{blue}{U_{j,p}}-\textcolor{brown}{Z^{\text{to}}_x}\,\textcolor{blue}{I_{x,\text{to},p}})-\textcolor{blue}{U_{j,n}},\]</p><p class="math-container">\[\textcolor{blue}{E^{\text{to}}_{x,q}} = (\textcolor{blue}{U_{j,n}}-\textcolor{brown}{Z^{\text{to}}_x}\,\textcolor{blue}{I_{x,\text{to},q}})-\textcolor{blue}{U_{j,q}}.\]</p><p>with flux linkage and ampere-turn balance across all three ports:</p><p class="math-container">\[\frac{\textcolor{blue}{E^{\text{fr}}_x}}{\textcolor{red}{U^{\text{nom}}_i}} = \frac{\textcolor{blue}{E^{\text{to}}_{x,p}}}{\textcolor{red}{U^{\text{nom}}_j}} = \frac{\textcolor{blue}{E^{\text{to}}_{x,q}}}{\textcolor{red}{U^{\text{nom}}_j}},
\qquad
\textcolor{red}{U^{\text{nom}}_i}\,\textcolor{blue}{I_{x,\text{fr},p}} + \textcolor{red}{U^{\text{nom}}_j}\,\textcolor{blue}{I_{x,\text{to},p}} + \textcolor{red}{U^{\text{nom}}_j}\,\textcolor{blue}{I_{x,\text{to},q}} = 0.\]</p><p>The centre-tap current <span>$\textcolor{blue}{I_{x,\text{to},n}}=-(\textcolor{blue}{I_{x,\text{to},p}}+\textcolor{blue}{I_{x,\text{to},q}})$</span> is the leg-imbalance current; whether and how it is grounded is external to the transformer (see <a href="../grounding/">Grounding</a>).</p><h3 id="Wye–delta-and-delta–wye"><a class="docs-heading-anchor" href="#Wye–delta-and-delta–wye">Wye–delta and delta–wye</a><a id="Wye–delta-and-delta–wye-1"></a><a class="docs-heading-anchor-permalink" href="#Wye–delta-and-delta–wye" title="Permalink"></a></h3><p>Three winding pairs. The delta connection introduces a <span>$\sqrt{3}$</span> factor, so the per-winding ratio is</p><p><img src="../assets/wye_delta_tx.svg" alt="Three-phase wye–delta (or delta–wye) transformer connection and winding variables."/></p><p class="math-container">\[\textcolor{red}{n^{\text{eff}}} =
\begin{cases}
\sqrt{3}/\textcolor{red}{N} &amp; \text{wye\_delta (wye is from)},\\
\textcolor{red}{N}\,\sqrt{3} &amp; \text{delta\_wye (delta is from)}.
\end{cases}\]</p><p>For phase <span>$k$</span> with cyclic partner <span>$k&#39;$</span> (next for Yd, previous for Dy), the delta line-to-line voltage equals <span>$\textcolor{red}{n^{\text{eff}}}$</span> times the wye phase-to-neutral voltage, less the series drop on the wye phase current <span>$\textcolor{blue}{I_{x,\text{wye},k}}$</span> through the wye-side leakage <span>$\textcolor{brown}{Z^{\text{wye}}_x}$</span> (the delta winding is lossless):</p><p class="math-container">\[\textcolor{blue}{U_{\text{del},k}} - \textcolor{blue}{U_{\text{del},k&#39;}}
= \textcolor{red}{n^{\text{eff}}}\big(\textcolor{blue}{U_{\text{wye},k}} - \textcolor{blue}{U_{\text{wye},n}}\big)
- \textcolor{red}{n^{\text{eff}}}\,\textcolor{brown}{Z^{\text{wye}}_x}\,\textcolor{blue}{I_{x,\text{wye},k}}.\]</p><p>The current transform is the transpose (power-conservative), <span>$\textcolor{red}{n^{\text{eff}}}\,\textcolor{blue}{I_{x,\text{del},k}} = -(\textcolor{blue}{I_{x,\text{wye},k}}-\textcolor{blue}{I_{x,\text{wye},k&#39;}})$</span>, and the wye star point satisfies <span>$\textcolor{blue}{I_{x,\text{wye},n}}+\sum_k\textcolor{blue}{I_{x,\text{wye},k}}=0$</span>. Whether the wye neutral is grounded is external to the transformer (see <a href="../grounding/">Grounding</a>).</p><h2 id="5.-Inequality-constraints"><a class="docs-heading-anchor" href="#5.-Inequality-constraints">5. Inequality constraints</a><a id="5.-Inequality-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#5.-Inequality-constraints" title="Permalink"></a></h2><h3 id="Cartesian-variable-bounds"><a class="docs-heading-anchor" href="#Cartesian-variable-bounds">Cartesian variable bounds</a><a id="Cartesian-variable-bounds-1"></a><a class="docs-heading-anchor-permalink" href="#Cartesian-variable-bounds" title="Permalink"></a></h3><p>Optional per-conductor current boxes on the winding-current components, from <code>i_max_from</code>/<code>i_max_to</code> — implied by the current circles below.</p><h3 id="Engineering-bounds"><a class="docs-heading-anchor" href="#Engineering-bounds">Engineering bounds</a><a id="Engineering-bounds-1"></a><a class="docs-heading-anchor-permalink" href="#Engineering-bounds" title="Permalink"></a></h3><p><strong>Per-winding current-magnitude circles</strong>, per conductor <span>$k$</span> and side <span>$\sigma$</span>:</p><p class="math-container">\[\textcolor{blue}{I_{x,\sigma,k}}\,(\textcolor{blue}{I_{x,\sigma,k}})^{*} \le (\textcolor{red}{I^{\max}_{x,\sigma,k}})^2.\]</p><p><strong>Nameplate power.</strong> The winding-pair power transfer is bounded by the rating, <span>$|\textcolor{blue}{E^{\text{fr}}_x}\,(\textcolor{blue}{I_{x,\text{fr}}})^{*}| \le \textcolor{red}{S^{\max}_x}/\textcolor{red}{n_x}$</span> with <span>$\textcolor{red}{n_x}$</span> the number of winding pairs (1 single-phase, 3 three-phase; centre-tap uses 1 on the from winding and 2 on the to legs).</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../source/">« Voltage sources</a><a class="docs-footer-nextpage" href="../objective/">Objective &amp; feasibility »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.17.0 on <span class="colophon-date" title="Wednesday 26 August 2026 09:13">Wednesday 26 August 2026</span>. Using Julia version 1.12.7.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
