<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Data input formatting · Distribution System Model Specification</title><meta name="title" content="Data input formatting · Distribution System Model Specification"/><meta property="og:title" content="Data input formatting · Distribution System Model Specification"/><meta property="twitter:title" content="Data input formatting · Distribution System Model Specification"/><meta name="description" content="Documentation for Distribution System Model Specification."/><meta property="og:description" content="Documentation for Distribution System Model Specification."/><meta property="twitter:description" content="Documentation for Distribution System Model Specification."/><meta property="og:url" content="https://distribution-system-opt.github.io/math-and-data-model-specifications/spec/data-format/"/><meta property="twitter:url" content="https://distribution-system-opt.github.io/math-and-data-model-specifications/spec/data-format/"/><link rel="canonical" href="https://distribution-system-opt.github.io/math-and-data-model-specifications/spec/data-format/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../../">Distribution System Model Specification</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Foundations</span><ul><li><a class="tocitem" href="../">Overview</a></li><li><a class="tocitem" href="../scope/">Background &amp; scope</a></li><li><a class="tocitem" href="../notation/">Notation</a></li><li class="is-active"><a class="tocitem" href>Data input formatting</a><ul class="internal"><li><a class="tocitem" href="#Units"><span>Units</span></a></li><li><a class="tocitem" href="#Complex-numbers,-vectors,-and-matrices"><span>Complex numbers, vectors, and matrices</span></a></li><li><a class="tocitem" href="#Conversion-examples"><span>Conversion examples</span></a></li><li><a class="tocitem" href="#Required-and-optional-fields"><span>Required and optional fields</span></a></li><li><a class="tocitem" href="#Permissible-strings-and-string-arrays"><span>Permissible strings and string arrays</span></a></li><li><a class="tocitem" href="#Terminal-conventions"><span>Terminal conventions</span></a></li></ul></li><li><a class="tocitem" href="../grounding/">Grounding</a></li><li><a class="tocitem" href="../example/">Worked example</a></li><li><a class="tocitem" href="../metadata/">Document metadata</a></li></ul></li><li><span class="tocitem">Components</span><ul><li><a class="tocitem" href="../bus/">Buses</a></li><li><a class="tocitem" href="../line/">Lines</a></li><li><a class="tocitem" href="../switch/">Switches</a></li><li><a class="tocitem" href="../load/">Loads</a></li><li><a class="tocitem" href="../generator/">Generators</a></li><li><a class="tocitem" href="../shunt/">Shunts</a></li><li><a class="tocitem" href="../capacitor/">Capacitors</a></li><li><a class="tocitem" href="../source/">Voltage sources</a></li><li><a class="tocitem" href="../transformer/">Transformers</a></li></ul></li><li><a class="tocitem" href="../objective/">Objective &amp; feasibility</a></li><li><span class="tocitem">Reference</span><ul><li><a class="tocitem" href="../faq/">Modelling notes &amp; FAQ</a></li><li><a class="tocitem" href="../nomenclature/">Nomenclature</a></li><li><a class="tocitem" href="../references/">References &amp; further reading</a></li><li><a class="tocitem" href="../../glossary/">Glossary</a></li></ul></li><li><span class="tocitem">Project</span><ul><li><a class="tocitem" href="../../contributing/">Contributing</a></li><li><a class="tocitem" href="../../changelog/">Changelog</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Foundations</a></li><li class="is-active"><a href>Data input formatting</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Data input formatting</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/distribution-system-opt/math-and-data-model-specifications" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/distribution-system-opt/math-and-data-model-specifications/blob/main/docs/src/spec/data-format.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Data-input-formatting"><a class="docs-heading-anchor" href="#Data-input-formatting">Data input formatting</a><a id="Data-input-formatting-1"></a><a class="docs-heading-anchor-permalink" href="#Data-input-formatting" title="Permalink"></a></h1><p>This page defines how physical quantities are represented in the JSON data model: units, the encoding of complex numbers and matrices, worked unit-conversion examples, and the meaning of required vs optional fields. It underpins every component page. Symbols are defined in <a href="../notation/">Notation</a>.</p><h2 id="Units"><a class="docs-heading-anchor" href="#Units">Units</a><a id="Units-1"></a><a class="docs-heading-anchor-permalink" href="#Units" title="Permalink"></a></h2><p>All physical quantities are in <strong>SI</strong>, with two deliberate exceptions noted below. The data model carries no unit fields — units are fixed by the field, per this table.</p><table><tr><th style="text-align: right">Quantity</th><th style="text-align: right">Unit</th><th style="text-align: center">Symbol</th></tr><tr><td style="text-align: right">Voltage</td><td style="text-align: right">volt</td><td style="text-align: center">V</td></tr><tr><td style="text-align: right">Current</td><td style="text-align: right">ampere</td><td style="text-align: center">A</td></tr><tr><td style="text-align: right">Length</td><td style="text-align: right">metre</td><td style="text-align: center">m</td></tr><tr><td style="text-align: right">Active power</td><td style="text-align: right">watt</td><td style="text-align: center">W</td></tr><tr><td style="text-align: right">Reactive power</td><td style="text-align: right">volt-ampere reactive</td><td style="text-align: center">var</td></tr><tr><td style="text-align: right">Apparent power</td><td style="text-align: right">volt-ampere</td><td style="text-align: center">VA</td></tr><tr><td style="text-align: right">Conductance, susceptance</td><td style="text-align: right">siemens</td><td style="text-align: center">S</td></tr><tr><td style="text-align: right">Resistance, reactance</td><td style="text-align: right">ohm</td><td style="text-align: center">Ω</td></tr><tr><td style="text-align: right">Angle</td><td style="text-align: right">radian</td><td style="text-align: center">rad</td></tr><tr><td style="text-align: right">Cost rate</td><td style="text-align: right">US dollar per kilowatt-hour</td><td style="text-align: center"><span>$</span>/kWh</td></tr></table><p><strong>Non-SI exception.</strong> One quantity uses a customary unit for industry familiarity: <strong>cost rate</strong> in <span>$</span>/kWh (there is no SI unit of currency; 1 kWh <span>$= 3.6\times10^6$</span> J).</p><p>Per-unit normalisation is a solver-internal convenience and is <strong>out of scope</strong> here — no per-unit quantity appears in the data model.</p><h2 id="Complex-numbers,-vectors,-and-matrices"><a class="docs-heading-anchor" href="#Complex-numbers,-vectors,-and-matrices">Complex numbers, vectors, and matrices</a><a id="Complex-numbers,-vectors,-and-matrices-1"></a><a class="docs-heading-anchor-permalink" href="#Complex-numbers,-vectors,-and-matrices" title="Permalink"></a></h2><p>JSON has only ordered lists of real numbers, so:</p><ul><li>A <strong>complex</strong> quantity is stored as a <strong>pair of real fields</strong> (rectangular or polar). For example a voltage source is given by <code>v_magnitude</code> and <code>v_angle</code>; an impedance by <code>R_series_*</code> and <code>X_series_*</code>. The model uses real variables throughout for the same reason (see <a href="../notation/">Notation</a>).</li><li>A <strong>matrix</strong> is stored <strong>row-first</strong> with an underscore-delimited, <strong>1-indexed</strong> key: entry <span>$A_{kj}$</span> is the field <code>A_k_j</code>. So <code>R_series_1_2</code> is the <span>$(1,2)$</span> entry of the series-resistance matrix, and <code>G_from_2_2</code> the <span>$(2,2)$</span> from-side shunt conductance.</li><li>A <strong>vector</strong> (e.g. <code>v_min</code>, <code>i_max</code>) is a JSON array, ordered to match the element&#39;s terminal map or phase order as stated on each component page.</li></ul><h2 id="Conversion-examples"><a class="docs-heading-anchor" href="#Conversion-examples">Conversion examples</a><a id="Conversion-examples-1"></a><a class="docs-heading-anchor-permalink" href="#Conversion-examples" title="Permalink"></a></h2><p>Convert conventional power-systems quantities to SI before writing them. To allow exact cross-checks against tools that use other units (e.g. degrees), give constants to <strong>at least 10 significant figures</strong>, ideally full floating-point precision.</p><table><tr><th style="text-align: right">Quantity</th><th style="text-align: right">Conventional</th><th style="text-align: right">SI</th><th style="text-align: right">Example → JSON</th></tr><tr><td style="text-align: right">Active power</td><td style="text-align: right">kilowatts (kW)</td><td style="text-align: right">watts (W)</td><td style="text-align: right">3 kW → <code>3000.0</code> (or <code>3.0e3</code>)</td></tr><tr><td style="text-align: right">Angle</td><td style="text-align: right">degrees</td><td style="text-align: right">radians</td><td style="text-align: right">120° → <code>2.0943951023931953</code></td></tr><tr><td style="text-align: right">Reactance</td><td style="text-align: right">per-unit (on a <span>$Z$</span>-base)</td><td style="text-align: right">ohms (Ω)</td><td style="text-align: right">5 % on a 100 Ω base → <code>5.0</code> (Ω) on the winding field</td></tr></table><h2 id="Required-and-optional-fields"><a class="docs-heading-anchor" href="#Required-and-optional-fields">Required and optional fields</a><a id="Required-and-optional-fields-1"></a><a class="docs-heading-anchor-permalink" href="#Required-and-optional-fields" title="Permalink"></a></h2><p>Each component has required fields (listed with ✔ on its page) and optional ones. The interpretation of an <strong>absent optional</strong> field depends on its kind:</p><ul><li><strong>Absent constraint field</strong> ⇒ that constraint is <strong>unbounded</strong>. A missing voltage upper bound means no upper bound is enforced; a missing <code>i_max</code> means no thermal limit.</li><li><strong>Absent parameter field</strong> ⇒ a <strong>null / zero</strong> value. A missing transformer <code>r_series_from</code> means that winding resistance is <span>$0\ \Omega$</span>.</li></ul><p>This is why bounds are optional throughout the model: different problem formulations (cost OPF, maximum load delivery, CVR, state estimation) activate different subsets of the feasible region, so the data model lets each bound be present or absent independently.</p><h2 id="Permissible-strings-and-string-arrays"><a class="docs-heading-anchor" href="#Permissible-strings-and-string-arrays">Permissible strings and string arrays</a><a id="Permissible-strings-and-string-arrays-1"></a><a class="docs-heading-anchor-permalink" href="#Permissible-strings-and-string-arrays" title="Permalink"></a></h2><p>Several fields are string-valued. Some are free identifiers; others are restricted to an enumeration or must reference terminals declared elsewhere.</p><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Restriction</th></tr><tr><td style="text-align: right"><code>terminal_names</code> (a bus&#39;s conductor names)</td><td style="text-align: right">Any strings; see the naming conventions below</td></tr><tr><td style="text-align: right"><code>configuration</code> (load / generator / capacitor)</td><td style="text-align: right">A nodal configuration string: <code>WYE</code>, <code>DELTA</code>, or <code>SINGLE_PHASE</code> (per element support — generators are <code>WYE</code> only)</td></tr><tr><td style="text-align: right"><code>model</code> (load)</td><td style="text-align: right"><code>CONSTANT_POWER</code>, <code>CONSTANT_CURRENT</code>, <code>CONSTANT_IMPEDANCE</code>, <code>ZIP</code>, <code>EXPONENTIAL</code></td></tr><tr><td style="text-align: right"><code>perfectly_grounded_terminals</code></td><td style="text-align: right">Array; every entry must be one of the bus&#39;s <code>terminal_names</code></td></tr><tr><td style="text-align: right"><code>terminal_map</code>, <code>terminal_map_from</code>, <code>terminal_map_to</code></td><td style="text-align: right">Array; every entry must be one of the target bus&#39;s <code>terminal_names</code></td></tr><tr><td style="text-align: right"><code>source</code> (linecode)</td><td style="text-align: right">Free text (provenance note)</td></tr></table><h2 id="Terminal-conventions"><a class="docs-heading-anchor" href="#Terminal-conventions">Terminal conventions</a><a id="Terminal-conventions-1"></a><a class="docs-heading-anchor-permalink" href="#Terminal-conventions" title="Permalink"></a></h2><p>Terminal identifiers are <strong>strings</strong>; a component&#39;s terminal map carries no ordering semantics beyond the array order. The canonical written form is <code>&quot;1&quot;</code>, <code>&quot;2&quot;</code>, <code>&quot;3&quot;</code>, <code>&quot;n&quot;</code>, but the following conventions are recognised on read (case-insensitively):</p><table><tr><th style="text-align: right">Convention</th><th style="text-align: right">Phases</th><th style="text-align: right">Neutral</th></tr><tr><td style="text-align: right">OpenDSS numeric</td><td style="text-align: right"><code>&quot;1&quot;</code> <code>&quot;2&quot;</code> <code>&quot;3&quot;</code></td><td style="text-align: right"><code>&quot;4&quot;</code> (positional)</td></tr><tr><td style="text-align: right">Canonical</td><td style="text-align: right"><code>&quot;1&quot;</code> <code>&quot;2&quot;</code> <code>&quot;3&quot;</code></td><td style="text-align: right"><code>&quot;n&quot;</code></td></tr><tr><td style="text-align: right">Letter</td><td style="text-align: right"><code>&quot;a&quot;</code> <code>&quot;b&quot;</code> <code>&quot;c&quot;</code></td><td style="text-align: right"><code>&quot;n&quot;</code> / <code>&quot;N&quot;</code></td></tr><tr><td style="text-align: right">IEC 60445</td><td style="text-align: right"><code>&quot;L1&quot;</code> <code>&quot;L2&quot;</code> <code>&quot;L3&quot;</code></td><td style="text-align: right"><code>&quot;N&quot;</code></td></tr></table><p>Because a label alone does not say which conductor is a phase and which is the neutral, a case may classify roles once for the whole network in an optional top-level <code>terminal_conventions</code> block:</p><pre><code class="language-json hljs">&quot;terminal_conventions&quot;: { &quot;phase&quot;: [&quot;a&quot;, &quot;b&quot;, &quot;c&quot;], &quot;neutral&quot;: [&quot;n&quot;] }</code></pre><p>When present the block is <strong>authoritative</strong> — labels are matched exactly, including case — and is always emitted on export. The role lists must be disjoint; the ground reference stays implicit. When the block is <strong>absent</strong>, roles are inferred: a terminal <code>n</code>/<code>N</code> is the neutral; terminal <code>&quot;4&quot;</code> is the neutral when the bus terminal set is exactly <code>{1, 2, 3, 4}</code>; every other terminal is a phase.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../notation/">« Notation</a><a class="docs-footer-nextpage" href="../grounding/">Grounding »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.17.0 on <span class="colophon-date" title="Friday 14 August 2026 15:04">Friday 14 August 2026</span>. Using Julia version 1.12.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
