<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Objective &amp; feasibility · Distribution System Model and Data Specification</title><meta name="title" content="Objective &amp; feasibility · Distribution System Model and Data Specification"/><meta property="og:title" content="Objective &amp; feasibility · Distribution System Model and Data Specification"/><meta property="twitter:title" content="Objective &amp; feasibility · Distribution System Model and Data Specification"/><meta name="description" content="Documentation for Distribution System Model and Data Specification."/><meta property="og:description" content="Documentation for Distribution System Model and Data Specification."/><meta property="twitter:description" content="Documentation for Distribution System Model and Data Specification."/><meta property="og:url" content="https://distribution-system-opt.github.io/math-and-data-model-specifications/spec/objective/"/><meta property="twitter:url" content="https://distribution-system-opt.github.io/math-and-data-model-specifications/spec/objective/"/><link rel="canonical" href="https://distribution-system-opt.github.io/math-and-data-model-specifications/spec/objective/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/hide-theme-picker.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../../">Distribution System Model and Data Specification</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Foundations</span><ul><li><a class="tocitem" href="../">Overview</a></li><li><a class="tocitem" href="../scope/">Background &amp; scope</a></li><li><a class="tocitem" href="../notation/">Notation</a></li><li><a class="tocitem" href="../data-format/">Data input formatting</a></li><li><a class="tocitem" href="../grounding/">Grounding</a></li><li><a class="tocitem" href="../example/">Worked example</a></li><li><a class="tocitem" href="../metadata/">Document metadata</a></li></ul></li><li><span class="tocitem">Components</span><ul><li><a class="tocitem" href="../bus/">Buses</a></li><li><a class="tocitem" href="../line/">Lines</a></li><li><a class="tocitem" href="../switch/">Switches</a></li><li><a class="tocitem" href="../load/">Loads</a></li><li><a class="tocitem" href="../generator/">Generators</a></li><li><a class="tocitem" href="../shunt/">Shunts</a></li><li><a class="tocitem" href="../capacitor/">Capacitors</a></li><li><a class="tocitem" href="../source/">Voltage sources</a></li><li><a class="tocitem" href="../transformer/">Transformers</a></li></ul></li><li class="is-active"><a class="tocitem" href>Objective &amp; feasibility</a></li><li><span class="tocitem">Reference</span><ul><li><a class="tocitem" href="../faq/">Modelling notes &amp; FAQ</a></li><li><a class="tocitem" href="../nomenclature/">Nomenclature</a></li><li><a class="tocitem" href="../references/">References</a></li><li><a class="tocitem" href="../../glossary/">Glossary</a></li></ul></li><li><span class="tocitem">Project</span><ul><li><a class="tocitem" href="../../contributing/">Contributing</a></li><li><a class="tocitem" href="../../changelog/">Changelog</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>Objective &amp; feasibility</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Objective &amp; feasibility</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/distribution-system-opt/math-and-data-model-specifications" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/distribution-system-opt/math-and-data-model-specifications/blob/main/docs/src/spec/objective.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Objective"><a class="docs-heading-anchor" href="#Objective">Objective</a><a id="Objective-1"></a><a class="docs-heading-anchor-permalink" href="#Objective" title="Permalink"></a></h1><p>The component pages define the network&#39;s variables and constraints, i.e., the <em>feasible set</em>. This page defines what is optimised over that feasible set: the <strong>objective</strong>. Symbols are defined in <a href="../notation/">Notation</a>.</p><p>The default objective minimises total <strong>active-power dispatch cost</strong>, in $. This is summed over every dispatchable element (generators and voltage source; with the power injected by the voltage source representing electricity drawn from the upstream (e.g., transmission) grid) and every phase:</p><p class="math-container">\[\min \;
\frac{\textcolor{red}{\Delta_T}}{1000}
\left(
\underbrace{\sum_{g\in\mathcal{G}} \sum_{p} \textcolor{red}{c_{g,p}}\; P_{g,p}}_{\text{generators}}
\;+\;
\underbrace{\sum_{s\in\mathcal{S}} \sum_{p} \textcolor{red}{c_{s,p}}\; P_{s,p}}_{\text{voltage source}},
\right)\]</p><p>where <span>$\textcolor{red}{c_{g,p}}$</span> and <span>$\textcolor{red}{c_{s,p}}$</span> (currency/kWh, from each element&#39;s per-phase <code>energy_cost_rate</code> array — see <a href="../generator/#1.-Data-model">Generators</a> and <a href="../source/#1.-Data-model">Voltage sources</a>) are the energy price of phase <span>$p$</span> for generator <span>$g\in\mathcal{G}$</span> and voltage source <span>$s\in\mathcal{S}$</span> respectively, and <span>$P_{g,p}$</span>, <span>$P_{s,p}$</span> are that phase&#39;s injected active power in watts, as defined in <a href="../generator/#4.-Equality-constraints">Generators §4</a> and <a href="../source/#4.-Equality-constraints">Voltage sources §4</a>. The constant factor <span>$\textcolor{red}{\Delta_T}$</span> accounts for the duration of the snapshot analysis (with fixed value 1 hr) and the factor of 1000 converts power injections from W to kW (so that the value of the objective is then in $).</p><h3 id="Sign-convention"><a class="docs-heading-anchor" href="#Sign-convention">Sign convention</a><a id="Sign-convention-1"></a><a class="docs-heading-anchor-permalink" href="#Sign-convention" title="Permalink"></a></h3><p>Here, <span>$P_{g,p}$</span> and <span>$P_{s,p}$</span> are the power <strong>injected into the network</strong> by the element across generators and voltage source. Therefore:</p><ul><li>a <strong>positive</strong> energy cost rate minimises that element&#39;s injection;</li><li>a <strong>negative</strong> energy cost rate maximises it.</li></ul><p>The voltage source is <em>not</em> special: for the slack, positive injection means importing from the grid, so a positive source energy cost rate is the grid import price (and export, a negative injection, is credited at the same price).</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../transformer/">« Transformers</a><a class="docs-footer-nextpage" href="../faq/">Modelling notes &amp; FAQ »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Saturday 7 November 2026 00:48">Saturday 7 November 2026</span>. Using Julia version 1.13.3.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
