<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Modelling notes &amp; FAQ · Distribution System Model and Data Specification</title><meta name="title" content="Modelling notes &amp; FAQ · Distribution System Model and Data Specification"/><meta property="og:title" content="Modelling notes &amp; FAQ · Distribution System Model and Data Specification"/><meta property="twitter:title" content="Modelling notes &amp; FAQ · Distribution System Model and Data Specification"/><meta name="description" content="Documentation for Distribution System Model and Data Specification."/><meta property="og:description" content="Documentation for Distribution System Model and Data Specification."/><meta property="twitter:description" content="Documentation for Distribution System Model and Data Specification."/><meta property="og:url" content="https://distribution-system-opt.github.io/math-and-data-model-specifications/spec/faq/"/><meta property="twitter:url" content="https://distribution-system-opt.github.io/math-and-data-model-specifications/spec/faq/"/><link rel="canonical" href="https://distribution-system-opt.github.io/math-and-data-model-specifications/spec/faq/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/hide-theme-picker.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../../">Distribution System Model and Data Specification</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Foundations</span><ul><li><a class="tocitem" href="../">Overview</a></li><li><a class="tocitem" href="../scope/">Background &amp; scope</a></li><li><a class="tocitem" href="../notation/">Notation</a></li><li><a class="tocitem" href="../data-format/">Data input formatting</a></li><li><a class="tocitem" href="../grounding/">Grounding</a></li><li><a class="tocitem" href="../example/">Worked example</a></li><li><a class="tocitem" href="../metadata/">Document metadata</a></li></ul></li><li><span class="tocitem">Components</span><ul><li><a class="tocitem" href="../bus/">Buses</a></li><li><a class="tocitem" href="../line/">Lines</a></li><li><a class="tocitem" href="../switch/">Switches</a></li><li><a class="tocitem" href="../load/">Loads</a></li><li><a class="tocitem" href="../generator/">Generators</a></li><li><a class="tocitem" href="../shunt/">Shunts</a></li><li><a class="tocitem" href="../capacitor/">Capacitors</a></li><li><a class="tocitem" href="../source/">Voltage sources</a></li><li><a class="tocitem" href="../transformer/">Transformers</a></li></ul></li><li><a class="tocitem" href="../objective/">Objective &amp; feasibility</a></li><li><span class="tocitem">Reference</span><ul><li class="is-active"><a class="tocitem" href>Modelling notes &amp; FAQ</a><ul class="internal"><li><a class="tocitem" href="#How-do-I-model-a-constant-impedance-or-constant-current-load?"><span>How do I model a constant-impedance or constant-current load?</span></a></li><li><a class="tocitem" href="#How-do-I-define-a-triplex-(split-phase-service)-load?"><span>How do I define a triplex (split-phase service) load?</span></a></li><li><a class="tocitem" href="#I-converted-a-wye-load-to-delta-with-the-standard-transform-and-got-a-different-answer.-Why?"><span>I converted a wye load to delta with the standard transform and got a different answer. Why?</span></a></li><li><a class="tocitem" href="#How-do-I-model-a-three-wire-wye-load-(no-neutral-return)?"><span>How do I model a three-wire wye load (no neutral return)?</span></a></li><li><a class="tocitem" href="#How-do-I-get-center-tap-transformer-impedances-from-OpenDSS-or-Gridlab-D?"><span>How do I get center-tap transformer impedances from OpenDSS or Gridlab-D?</span></a></li><li><a class="tocitem" href="#My-line-impedances-are-sequence-components-only:-can-I-convert-them-to-wire-coordinates?"><span>My line impedances are sequence components only: can I convert them to wire coordinates?</span></a></li></ul></li><li><a class="tocitem" href="../nomenclature/">Nomenclature</a></li><li><a class="tocitem" href="../references/">References</a></li><li><a class="tocitem" href="../../glossary/">Glossary</a></li></ul></li><li><span class="tocitem">Proposals</span><ul><li><a class="tocitem" href="../../proposals/bmopf-0.2.0/">BMOPF 0.2.0</a></li></ul></li><li><span class="tocitem">Project</span><ul><li><a class="tocitem" href="../../contributing/">Contributing</a></li><li><a class="tocitem" href="../../changelog/">Changelog</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Reference</a></li><li class="is-active"><a href>Modelling notes &amp; FAQ</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Modelling notes &amp; FAQ</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/distribution-system-opt/math-and-data-model-specifications" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/distribution-system-opt/math-and-data-model-specifications/blob/main/docs/src/spec/faq.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Modelling-notes-and-FAQ"><a class="docs-heading-anchor" href="#Modelling-notes-and-FAQ">Modelling notes and FAQ</a><a id="Modelling-notes-and-FAQ-1"></a><a class="docs-heading-anchor-permalink" href="#Modelling-notes-and-FAQ" title="Permalink"></a></h1><p>Practical questions that recur when building cases. Symbols are defined in <a href="../notation/">Notation</a>.</p><h2 id="How-do-I-model-a-constant-impedance-or-constant-current-load?"><a class="docs-heading-anchor" href="#How-do-I-model-a-constant-impedance-or-constant-current-load?">How do I model a constant-impedance or constant-current load?</a><a id="How-do-I-model-a-constant-impedance-or-constant-current-load?-1"></a><a class="docs-heading-anchor-permalink" href="#How-do-I-model-a-constant-impedance-or-constant-current-load?" title="Permalink"></a></h2><p>Use the <a href="../load/">load</a> <code>model</code> field: <code>constant_impedance</code> (<span>$P\propto|V|^2$</span>), <code>constant_current</code> (<span>$P\propto|V|$</span>), or a full <code>zip</code> mix, with <code>v_nom</code> giving the reference voltage. (Older guidance suggested emulating a constant-impedance load with a <a href="../shunt/">shunt</a>; that is no longer necessary now that voltage-dependent load models are supported.)</p><h2 id="How-do-I-define-a-triplex-(split-phase-service)-load?"><a class="docs-heading-anchor" href="#How-do-I-define-a-triplex-(split-phase-service)-load?">How do I define a triplex (split-phase service) load?</a><a id="How-do-I-define-a-triplex-(split-phase-service)-load?-1"></a><a class="docs-heading-anchor-permalink" href="#How-do-I-define-a-triplex-(split-phase-service)-load?" title="Permalink"></a></h2><p>As one or more <strong>single-phase</strong> loads across the triplex terminals. For a 1 kW load across legs <code>1</code>–<code>2</code> of a triplex bus with <code>terminal_names</code> <code>[&quot;1&quot;,&quot;n&quot;,&quot;2&quot;]</code>, define a <code>SINGLE_PHASE</code> load with <code>terminal_map</code> <code>[&quot;1&quot;,&quot;2&quot;]</code> and <code>p_nom</code> <code>[1000.0]</code>. A two-terminal <code>SINGLE_PHASE</code> map is modelled across exactly those two terminals (here line-to-line, 240 V), not phase-to-ground. See <a href="../load/">Loads</a>.</p><h2 id="I-converted-a-wye-load-to-delta-with-the-standard-transform-and-got-a-different-answer.-Why?"><a class="docs-heading-anchor" href="#I-converted-a-wye-load-to-delta-with-the-standard-transform-and-got-a-different-answer.-Why?">I converted a wye load to delta with the standard transform and got a different answer. Why?</a><a id="I-converted-a-wye-load-to-delta-with-the-standard-transform-and-got-a-different-answer.-Why?-1"></a><a class="docs-heading-anchor-permalink" href="#I-converted-a-wye-load-to-delta-with-the-standard-transform-and-got-a-different-answer.-Why?" title="Permalink"></a></h2><p>Because a distribution <strong>wye load is four-wire</strong> (three phase branches to a <em>neutral return</em> conductor) whereas the textbook delta–wye (Y–Δ) transform assumes a <em>three-wire</em> wye with no return (a graph-theoretic star). The transform is <strong>not applicable</strong> to a wye-with-neutral load. Model the wye and delta connections directly via the load <code>configuration</code> field; do not pre-transform.</p><h2 id="How-do-I-model-a-three-wire-wye-load-(no-neutral-return)?"><a class="docs-heading-anchor" href="#How-do-I-model-a-three-wire-wye-load-(no-neutral-return)?">How do I model a three-wire wye load (no neutral return)?</a><a id="How-do-I-model-a-three-wire-wye-load-(no-neutral-return)?-1"></a><a class="docs-heading-anchor-permalink" href="#How-do-I-model-a-three-wire-wye-load-(no-neutral-return)?" title="Permalink"></a></h2><p>Add a <strong>floating midpoint</strong> terminal at the bus and connect three single-phase loads (or a wye-with-return whose neutral ties to that floating node) across the phases to it. The floating node carries no external connection, so it enforces the zero-return-current condition of a true three-wire star. There is no dedicated &quot;wye-without-neutral&quot; load subtype.</p><h2 id="How-do-I-get-center-tap-transformer-impedances-from-OpenDSS-or-Gridlab-D?"><a class="docs-heading-anchor" href="#How-do-I-get-center-tap-transformer-impedances-from-OpenDSS-or-Gridlab-D?">How do I get center-tap transformer impedances from OpenDSS or Gridlab-D?</a><a id="How-do-I-get-center-tap-transformer-impedances-from-OpenDSS-or-Gridlab-D?-1"></a><a class="docs-heading-anchor-permalink" href="#How-do-I-get-center-tap-transformer-impedances-from-OpenDSS-or-Gridlab-D?" title="Permalink"></a></h2><p><strong>OpenDSS</strong> specifies the three inter-winding short-circuit reactances <span>$\texttt{Xhl},\texttt{Xlt},\texttt{Xht}$</span> (% p.u.). These map to the per-winding reactances by the star (T) transform <span>$[\texttt{Xh};\texttt{Xl};\texttt{Xt}] = \tfrac12\,\mathbf{S}\,[\texttt{Xhl};\texttt{Xlt};\texttt{Xht}]$</span> with <span>$\mathbf{S}=\left[\begin{smallmatrix}1&amp;-1&amp;1\\1&amp;1&amp;-1\\-1&amp;1&amp;1\end{smallmatrix}\right]$</span>, then to ohms via the winding voltage/power base. The <a href="../transformer/">transformer</a> page gives the full partitioning (and warns against the common <span>$\texttt{Xhl}/2$</span> shortcut, which is wrong for center-tap under unbalance).</p><p><strong>Gridlab-D</strong> gives per-unit primary <code>impedance</code> and secondary <code>impedance1</code> with a <code>power_rating</code> for the <em>whole</em> transformer. The per-winding SI impedances are</p><p class="math-container">\[\textcolor{brown}{Z_i} = \texttt{impedance}\cdot\frac{3}{1000}\cdot\frac{\texttt{primary\_voltage}^2}{\texttt{power\_rating}},
\qquad
\textcolor{brown}{Z_j} = \texttt{impedance1}\cdot\frac{3}{1000}\cdot\frac{\texttt{secondary\_voltage}^2}{\texttt{power\_rating}},\]</p><p>where the factor 3 accounts for the total rating being three times the primary-winding power, and 1000 converts the kVA rating to VA.</p><div class="admonition is-info" id="Import-tools-usually-apply-these-conversions-79b602fdd75492ca"><header class="admonition-header">Import tools usually apply these conversions<a class="admonition-anchor" href="#Import-tools-usually-apply-these-conversions-79b602fdd75492ca" title="Permalink"></a></header><div class="admonition-body"><p>Tools that import from OpenDSS or Gridlab-D typically apply these conversions automatically when reading source models. The formulas are given here for authors constructing data by hand or auditing an import.</p></div></div><h2 id="My-line-impedances-are-sequence-components-only:-can-I-convert-them-to-wire-coordinates?"><a class="docs-heading-anchor" href="#My-line-impedances-are-sequence-components-only:-can-I-convert-them-to-wire-coordinates?">My line impedances are sequence components only: can I convert them to wire coordinates?</a><a id="My-line-impedances-are-sequence-components-only:-can-I-convert-them-to-wire-coordinates?-1"></a><a class="docs-heading-anchor-permalink" href="#My-line-impedances-are-sequence-components-only:-can-I-convert-them-to-wire-coordinates?" title="Permalink"></a></h2><p>It is possible convert sequence components to <em>phase</em> component matrices (i.e., to define a 3-by-3 matrix linking the voltages and currents of phases <code>&quot;1&quot;,&quot;2&quot;,&quot;3&quot;</code>). If the distribution system this is modelling has a three-wire construction, then this transformation is exact. However, if Kron reduction (see <a href="../../glossary/">glossary</a>) has been applied to the neutral of a four-wire system to convert to a three-phase representation, it is not possible to revert back to the four-wire system&#39;s 4-by-4 impedance matrix without additional information.</p><h3 id="Converting-from-sequence-impedance-values-to-three-phase-impedances-matrices"><a class="docs-heading-anchor" href="#Converting-from-sequence-impedance-values-to-three-phase-impedances-matrices">Converting from sequence impedance values to three-phase impedances matrices</a><a id="Converting-from-sequence-impedance-values-to-three-phase-impedances-matrices-1"></a><a class="docs-heading-anchor-permalink" href="#Converting-from-sequence-impedance-values-to-three-phase-impedances-matrices" title="Permalink"></a></h3><p>Sequence-component impedances convert to phase coordinates through the Fortescue transform <span>$\textcolor{brown}{\mathbf{F}}$</span> (defined in <a href="../notation/">Notation</a>). Writing sequence voltages and currents as <span>$\textcolor{blue}{\mathbf{U}^{\text{sym}}_i}=\textcolor{brown}{\mathbf{F}}\,\textcolor{blue}{\mathbf{U}_i}[\mathcal{P}]$</span> and <span>$\textcolor{blue}{\mathbf{I}^{\text{sym,s}}_{\ell ij}}=\textcolor{brown}{\mathbf{F}}\,\textcolor{blue}{\mathbf{I}^{\text{s}}_{\ell ij}}[\mathcal{P}]$</span>, and premultiplying the phase Ohm&#39;s law <span>$\textcolor{blue}{\mathbf{U}_j}[\mathcal{P}]=\textcolor{blue}{\mathbf{U}_i}[\mathcal{P}]-\textcolor{brown}{\mathbf{Z}^{\text{s}}_\ell}\,\textcolor{blue}{\mathbf{I}^{\text{s}}_{\ell ij}}[\mathcal{P}]$</span> by <span>$\textcolor{brown}{\mathbf{F}}$</span> (inserting <span>$\mathbf{I}=\textcolor{brown}{\mathbf{F}}^{-1}\textcolor{brown}{\mathbf{F}}$</span>) gives the sequence-domain impedance</p><p class="math-container">\[\textcolor{brown}{\mathbf{Z}^{\text{sym,s}}_\ell} = \textcolor{brown}{\mathbf{F}}\,\textcolor{brown}{\mathbf{Z}^{\text{s}}_\ell}\,\textcolor{brown}{\mathbf{F}}^{-1}
= \begin{bmatrix}
\textcolor{brown}{Z_{\ell,00}} &amp; \textcolor{brown}{Z_{\ell,01}} &amp; \textcolor{brown}{Z_{\ell,02}} \\
\textcolor{brown}{Z_{\ell,10}} &amp; \textcolor{brown}{Z_{\ell,11}} &amp; \textcolor{brown}{Z_{\ell,12}} \\
\textcolor{brown}{Z_{\ell,20}} &amp; \textcolor{brown}{Z_{\ell,21}} &amp; \textcolor{brown}{Z_{\ell,22}}
\end{bmatrix}.\]</p><p>Lines are commonly assumed transposed, so the off-diagonal terms are neglected and the positive and negative sequences take equal value, leaving <span>$\textcolor{brown}{\mathbf{Z}^{\text{sym,s}}_\ell}\approx\operatorname{diag}(\textcolor{brown}{Z_{\ell,00}},\textcolor{brown}{Z_{\ell,11}},\textcolor{brown}{Z_{\ell,11}})$</span>. Inverting the transform then recovers the phase impedance matrix from just the zero- and positive-sequence values <span>$\textcolor{brown}{Z_{\ell,00}},\textcolor{brown}{Z_{\ell,11}}$</span>:</p><p class="math-container">\[\textcolor{brown}{\mathbf{Z}^{\text{s}}_\ell} = \frac{1}{3}
\begin{bmatrix}
2\textcolor{brown}{Z_{\ell,11}}+\textcolor{brown}{Z_{\ell,00}} &amp; \textcolor{brown}{Z_{\ell,00}}-\textcolor{brown}{Z_{\ell,11}} &amp; \textcolor{brown}{Z_{\ell,00}}-\textcolor{brown}{Z_{\ell,11}} \\
\textcolor{brown}{Z_{\ell,00}}-\textcolor{brown}{Z_{\ell,11}} &amp; 2\textcolor{brown}{Z_{\ell,11}}+\textcolor{brown}{Z_{\ell,00}} &amp; \textcolor{brown}{Z_{\ell,00}}-\textcolor{brown}{Z_{\ell,11}} \\
\textcolor{brown}{Z_{\ell,00}}-\textcolor{brown}{Z_{\ell,11}} &amp; \textcolor{brown}{Z_{\ell,00}}-\textcolor{brown}{Z_{\ell,11}} &amp; 2\textcolor{brown}{Z_{\ell,11}}+\textcolor{brown}{Z_{\ell,00}}
\end{bmatrix}.\]</p><p>Here <span>$\textcolor{brown}{\mathbf{Z}^{\text{s}}_\ell}$</span> is the (three-wire, or Kron-reduced four-wire) <span>$3\times3$</span> series-impedance matrix used as the line&#39;s <code>R_series</code>/<code>X_series</code>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../objective/">« Objective &amp; feasibility</a><a class="docs-footer-nextpage" href="../nomenclature/">Nomenclature »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Tuesday 10 November 2026 19:02">Tuesday 10 November 2026</span>. Using Julia version 1.13.3.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
